[TITLE]
Balerma Network  

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 179001          	60.0000     	5.550000    	                	;
 179             	60.0000     	5.550000    	                	;
 177             	58.9000     	5.550000    	                	;
 174             	60.0000     	5.550000    	                	;
 173             	59.3000     	5.550000    	                	;
 171001          	60.0000     	5.550000    	                	;
 171             	60.0000     	5.550000    	                	;
 172             	60.0000     	5.550000    	                	;
 170             	60.0000     	5.550000    	                	;
 165             	56.7000     	5.550000    	                	;
 166             	57.3000     	5.550000    	                	;
 168             	57.1000     	5.550000    	                	;
 169             	56.5000     	5.550000    	                	;
 163             	55.2000     	5.550000    	                	;
 164             	57.8000     	5.550000    	                	;
 162             	55.2000     	5.550000    	                	;
 161             	55.0000     	5.550000    	                	;
 106             	54.0000     	5.550000    	                	;
 124             	52.2000     	5.550000    	                	;
 125             	51.1000     	5.550000    	                	;
 125001          	49.4000     	5.550000    	                	;
 126             	49.3000     	5.550000    	                	;
 127             	56.5000     	5.550000    	                	;
 128             	55.0000     	5.550000    	                	;
 129             	52.3000     	5.550000    	                	;
 130             	50.2000     	5.550000    	                	;
 132             	55.0000     	5.550000    	                	;
 131001          	57.0000     	5.550000    	                	;
 131             	52.4000     	5.550000    	                	;
 133             	46.6000     	5.550000    	                	;
 134             	28.8000     	5.550000    	                	;
 135             	60.0000     	5.550000    	                	;
 136             	43.3000     	5.550000    	                	;
 137             	25.0000     	5.550000    	                	;
 138             	23.6000     	5.550000    	                	;
 139             	42.5000     	5.550000    	                	;
 141             	50.0000     	5.550000    	                	;
 143             	38.3000     	5.550000    	                	;
 144             	36.8000     	5.550000    	                	;
 145             	27.0000     	5.550000    	                	;
 142             	24.0000     	5.550000    	                	;
 140001          	55.5000     	5.550000    	                	;
 151             	56.5000     	5.550000    	                	;
 152             	55.0000     	5.550000    	                	;
 107             	50.0000     	5.550000    	                	;
 108             	46.2000     	5.550000    	                	;
 109             	48.6000     	5.550000    	                	;
 110             	47.6000     	5.550000    	                	;
 111             	47.1000     	5.550000    	                	;
 113             	47.9000     	5.550000    	                	;
 114             	46.0000     	5.550000    	                	;
 112             	45.6000     	5.550000    	                	;
 115             	50.0000     	5.550000    	                	;
 116             	50.0000     	5.550000    	                	;
 117             	47.5000     	5.550000    	                	;
 118             	45.0000     	5.550000    	                	;
 119             	46.0000     	5.550000    	                	;
 105             	55.8000     	5.550000    	                	;
 102             	54.5000     	5.550000    	                	;
 103             	51.5000     	5.550000    	                	;
 104             	52.4000     	5.550000    	                	;
 100             	53.1000     	5.550000    	                	;
 101             	51.2000     	5.550000    	                	;
 96              	52.8000     	5.550000    	                	;
 97              	51.4000     	5.550000    	                	;
 98              	46.0000     	5.550000    	                	;
 99              	45.0000     	5.550000    	                	;
 93              	50.0000     	5.550000    	                	;
 94              	51.7000     	5.550000    	                	;
 95              	51.4000     	5.550000    	                	;
 92              	40.0000     	5.550000    	                	;
 160             	32.9000     	5.550000    	                	;
 159001          	34.0000     	5.550000    	                	;
 159             	31.4000     	5.550000    	                	;
 156             	34.2000     	5.550000    	                	;
 157             	40.0000     	5.550000    	                	;
 158             	46.0000     	5.550000    	                	;
 155             	34.0000     	5.550000    	                	;
 154             	41.6000     	5.550000    	                	;
 153             	34.0000     	5.550000    	                	;
 55              	30.0000     	5.550000    	                	;
 59              	21.0000     	5.550000    	                	;
 60              	11.0000     	5.550000    	                	;
 61              	5.0000      	5.550000    	                	;
 62              	3.5000      	5.550000    	                	;
 147             	33.0000     	5.550000    	                	;
 150             	45.0000     	5.550000    	                	;
 148             	29.0000     	5.550000    	                	;
 149             	19.0000     	5.550000    	                	;
 63              	9.0000      	5.550000    	                	;
 64              	4.5000      	5.550000    	                	;
 65              	3.3000      	5.550000    	                	;
 66              	1.2000      	5.550000    	                	;
 67              	12.3000     	5.550000    	                	;
 68              	9.3000      	5.550000    	                	;
 69              	8.1600      	5.550000    	                	;
 70              	8.8000      	5.550000    	                	;
 71              	8.1000      	5.550000    	                	;
 72              	7.4000      	5.550000    	                	;
 56              	12.9000     	5.550000    	                	;
 57              	4.8000      	5.550000    	                	;
 58              	3.0000      	5.550000    	                	;
 53              	14.5000     	5.550000    	                	;
 54              	4.1000      	5.550000    	                	;
 52              	31.0000     	5.550000    	                	;
 46001           	33.0000     	5.550000    	                	;
 50              	20.0000     	5.550000    	                	;
 51              	4.4000      	5.550000    	                	;
 47              	13.1000     	5.550000    	                	;
 48              	7.1000      	5.550000    	                	;
 49              	1.6000      	5.550000    	                	;
 42              	15.0000     	5.550000    	                	;
 45              	5.9000      	5.550000    	                	;
 46              	3.5000      	5.550000    	                	;
 41              	31.0000     	5.550000    	                	;
 35              	30.0000     	5.550000    	                	;
 36              	13.0000     	5.550000    	                	;
 39              	10.0000     	5.550000    	                	;
 40              	6.3000      	5.550000    	                	;
 37              	6.0000      	5.550000    	                	;
 91              	42.5000     	5.550000    	                	;
 90              	45.0000     	5.550000    	                	;
 89              	47.0000     	5.550000    	                	;
 31              	20.0000     	5.550000    	                	;
 32              	7.1000      	5.550000    	                	;
 34              	4.4000      	5.550000    	                	;
 33              	4.6000      	5.550000    	                	;
 28001           	32.2000     	5.550000    	                	;
 28              	22.5000     	5.550000    	                	;
 29              	9.2000      	5.550000    	                	;
 30              	5.6500      	5.550000    	                	;
 27              	31.2000     	5.550000    	                	;
 26              	12.3000     	5.550000    	                	;
 23              	7.5000      	5.550000    	                	;
 22              	5.2000      	5.550000    	                	;
 87              	40.3000     	5.550000    	                	;
 86              	41.4000     	5.550000    	                	;
 83              	40.2000     	5.550000    	                	;
 77              	45.0000     	5.550000    	                	;
 81              	44.4000     	5.550000    	                	;
 78              	44.8000     	5.550000    	                	;
 79              	45.8000     	5.550000    	                	;
 80              	46.6000     	5.550000    	                	;
 82              	46.9000     	5.550000    	                	;
 84              	40.0000     	5.550000    	                	;
 85              	50.0000     	5.550000    	                	;
 121             	50.0000     	5.550000    	                	;
 122             	49.3000     	5.550000    	                	;
 123             	47.3000     	5.550000    	                	;
 120             	49.5000     	5.550000    	                	;
 75              	47.0000     	5.550000    	                	;
 76              	47.4000     	5.550000    	                	;
 73              	32.5000     	5.550000    	                	;
 74              	40.0000     	5.550000    	                	;
 227             	52.8000     	5.550000    	                	;
 215001          	75.0000     	5.550000    	                	;
 215             	60.0000     	5.550000    	                	;
 219             	50.0000     	5.550000    	                	;
 220             	52.3000     	5.550000    	                	;
 221             	51.7000     	5.550000    	                	;
 222             	52.0000     	5.550000    	                	;
 223             	50.8000     	5.550000    	                	;
 223001          	54.5000     	5.550000    	                	;
 224             	50.1000     	5.550000    	                	;
 225             	49.5000     	5.550000    	                	;
 226             	50.7000     	5.550000    	                	;
 214             	74.0000     	5.550000    	                	;
 216             	62.7000     	5.550000    	                	;
 217             	62.0000     	5.550000    	                	;
 218             	57.2500     	5.550000    	                	;
 201             	95.0000     	5.550000    	                	;
 203             	94.2000     	5.550000    	                	;
 204             	92.9000     	5.550000    	                	;
 205             	91.4000     	5.550000    	                	;
 211             	90.8000     	5.550000    	                	;
 212             	65.0000     	5.550000    	                	;
 206             	84.2000     	5.550000    	                	;
 207             	80.6000     	5.550000    	                	;
 208             	76.8000     	5.550000    	                	;
 209             	70.0000     	5.550000    	                	;
 210             	70.0000     	5.550000    	                	;
 213             	73.8000     	5.550000    	                	;
 200001          	95.0000     	5.550000    	                	;
 199             	94.0000     	5.550000    	                	;
 196             	92.7000     	5.550000    	                	;
 197             	90.0000     	5.550000    	                	;
 198             	89.6000     	5.550000    	                	;
 233             	87.1700     	5.550000    	                	;
 232             	84.2000     	5.550000    	                	;
 231             	80.5000     	5.550000    	                	;
 230             	72.5000     	5.550000    	                	;
 234             	65.0000     	5.550000    	                	;
 194             	95.0000     	5.550000    	                	;
 195             	95.0000     	5.550000    	                	;
 192             	95.0000     	5.550000    	                	;
 193             	85.0000     	5.550000    	                	;
 234001          	65.0000     	5.550000    	                	;
 235             	71.5000     	5.550000    	                	;
 236             	76.0000     	5.550000    	                	;
 237             	83.0000     	5.550000    	                	;
 238             	81.3000     	5.550000    	                	;
 240             	83.0000     	5.550000    	                	;
 239             	86.3000     	5.550000    	                	;
 190001          	95.0000     	5.550000    	                	;
 187             	95.0000     	5.550000    	                	;
 188             	94.2000     	5.550000    	                	;
 189             	90.5000     	5.550000    	                	;
 186             	95.0000     	5.550000    	                	;
 185             	95.0000     	5.550000    	                	;
 235001          	75.5000     	5.550000    	                	;
 241             	83.3000     	5.550000    	                	;
 242             	87.8000     	5.550000    	                	;
 243             	83.6000     	5.550000    	                	;
 244             	78.1000     	5.550000    	                	;
 245             	83.5000     	5.550000    	                	;
 183             	87.7000     	5.550000    	                	;
 184             	85.7000     	5.550000    	                	;
 182             	95.0000     	5.550000    	                	;
 249             	94.1000     	5.550000    	                	;
 248             	95.0000     	5.550000    	                	;
 247             	90.8000     	5.550000    	                	;
 246             	85.0000     	5.550000    	                	;
 181             	93.0000     	5.550000    	                	;
 266             	71.4000     	5.550000    	                	;
 180004          	84.2000     	5.550000    	                	;
 190             	95.0000     	5.550000    	                	;
 191             	91.8000     	5.550000    	                	;
 180003          	90.0000     	5.550000    	                	;
 180002          	95.0000     	5.550000    	                	;
 180001          	95.6000     	5.550000    	                	;
 180             	95.0000     	5.550000    	                	;
 287             	73.3000     	5.550000    	                	;
 286             	72.0000     	5.550000    	                	;
 285             	71.0000     	5.550000    	                	;
 284             	70.0000     	5.550000    	                	;
 200             	77.8000     	5.550000    	                	;
 274             	65.5000     	5.550000    	                	;
 275             	66.0000     	5.550000    	                	;
 276             	71.0000     	5.550000    	                	;
 265             	70.0000     	5.550000    	                	;
 268             	65.0000     	5.550000    	                	;
 269             	66.0000     	5.550000    	                	;
 271             	72.4000     	5.550000    	                	;
 270             	73.7000     	5.550000    	                	;
 318             	35.0000     	5.550000    	                	;
 317             	40.0000     	5.550000    	                	;
 316             	46.0000     	5.550000    	                	;
 315             	45.0000     	5.550000    	                	;
 313             	45.0000     	5.550000    	                	;
 314             	40.0000     	5.550000    	                	;
 312             	45.6000     	5.550000    	                	;
 310             	45.7000     	5.550000    	                	;
 311             	48.4000     	5.550000    	                	;
 309             	50.0000     	5.550000    	                	;
 297             	52.0000     	5.550000    	                	;
 298             	55.0000     	5.550000    	                	;
 299             	60.0000     	5.550000    	                	;
 296             	51.7000     	5.550000    	                	;
 294             	48.5000     	5.550000    	                	;
 293             	47.6000     	5.550000    	                	;
 291             	49.0000     	5.550000    	                	;
 295             	51.4000     	5.550000    	                	;
 288             	55.0000     	5.550000    	                	;
 289             	71.0000     	5.550000    	                	;
 290             	68.0000     	5.550000    	                	;
 282             	66.8000     	5.550000    	                	;
 277             	60.0000     	5.550000    	                	;
 278             	67.2000     	5.550000    	                	;
 279             	71.4000     	5.550000    	                	;
 280             	73.6000     	5.550000    	                	;
 281             	75.0000     	5.550000    	                	;
 272             	73.4000     	5.550000    	                	;
 273             	70.0000     	5.550000    	                	;
 264             	70.5000     	5.550000    	                	;
 257001          	71.0000     	5.550000    	                	;
 258001          	74.4000     	5.550000    	                	;
 259001          	71.6000     	5.550000    	                	;
 260001          	75.3000     	5.550000    	                	;
 261             	76.4000     	5.550000    	                	;
 262             	76.0000     	5.550000    	                	;
 263             	75.8000     	5.550000    	                	;
 255             	82.6000     	5.550000    	                	;
 258             	83.5000     	5.550000    	                	;
 259             	83.3000     	5.550000    	                	;
 260             	81.5000     	5.550000    	                	;
 256             	84.0000     	5.550000    	                	;
 257             	87.0000     	5.550000    	                	;
 254             	83.9000     	5.550000    	                	;
 250004          	85.0000     	5.550000    	                	;
 421             	98.1000     	5.550000    	                	;
 420             	99.8000     	5.550000    	                	;
 419             	101.1000    	5.550000    	                	;
 418             	103.0000    	5.550000    	                	;
 416             	103.0000    	5.550000    	                	;
 417             	104.0000    	5.550000    	                	;
 415             	103.0000    	5.550000    	                	;
 414             	102.0000    	5.550000    	                	;
 413             	100.0000    	5.550000    	                	;
 250001          	100.0000    	5.550000    	                	;
 21              	4.8000      	5.550000    	                	;
 319             	46.9000     	5.550000    	                	;
 320             	47.5000     	5.550000    	                	;
 20              	11.0000     	5.550000    	                	;
 19              	3.2000      	5.550000    	                	;
 18              	8.0000      	5.550000    	                	;
 302             	50.0000     	5.550000    	                	;
 303             	50.0000     	5.550000    	                	;
 305             	51.0000     	5.550000    	                	;
 306             	54.8000     	5.550000    	                	;
 307             	54.8000     	5.550000    	                	;
 321             	50.0000     	5.550000    	                	;
 11              	4.0000      	5.550000    	                	;
 322             	47.4000     	5.550000    	                	;
 323             	44.0000     	5.550000    	                	;
 301             	75.2000     	5.550000    	                	;
 300             	75.0000     	5.550000    	                	;
 324             	53.4000     	5.550000    	                	;
 368             	58.0000     	5.550000    	                	;
 367             	59.8000     	5.550000    	                	;
 369             	59.2000     	5.550000    	                	;
 325             	75.0000     	5.550000    	                	;
 365             	79.7000     	5.550000    	                	;
 362             	80.0000     	5.550000    	                	;
 360001          	80.5000     	5.550000    	                	;
 360             	80.6000     	5.550000    	                	;
 359             	80.7000     	5.550000    	                	;
 361             	79.5000     	5.550000    	                	;
 366             	79.4000     	5.550000    	                	;
 364             	80.0000     	5.550000    	                	;
 363             	80.5000     	5.550000    	                	;
 326             	75.7000     	5.550000    	                	;
 327             	76.5000     	5.550000    	                	;
 328             	77.0000     	5.550000    	                	;
 329             	77.7000     	5.550000    	                	;
 330             	75.3000     	5.550000    	                	;
 334             	80.2000     	5.550000    	                	;
 336             	80.0000     	5.550000    	                	;
 331             	75.7000     	5.550000    	                	;
 332             	75.0000     	5.550000    	                	;
 333             	80.0000     	5.550000    	                	;
 337             	84.3600     	5.550000    	                	;
 338             	81.1000     	5.550000    	                	;
 340             	83.5400     	5.550000    	                	;
 341             	83.6000     	5.550000    	                	;
 250             	83.0000     	5.550000    	                	;
 251             	82.5000     	5.550000    	                	;
 253             	78.8000     	5.550000    	                	;
 252             	78.8000     	5.550000    	                	;
 342             	82.8000     	5.550000    	                	;
 343             	82.2000     	5.550000    	                	;
 344             	80.2000     	5.550000    	                	;
 339             	81.6000     	5.550000    	                	;
 250003          	86.0000     	5.550000    	                	;
 250002          	88.6000     	5.550000    	                	;
 412             	90.0000     	5.550000    	                	;
 411             	89.7000     	5.550000    	                	;
 410             	89.7000     	5.550000    	                	;
 409             	87.0000     	5.550000    	                	;
 408             	86.7000     	5.550000    	                	;
 407001          	85.0000     	5.550000    	                	;
 407             	84.5000     	5.550000    	                	;
 345             	84.4000     	5.550000    	                	;
 346             	84.1000     	5.550000    	                	;
 347             	83.1000     	5.550000    	                	;
 348             	82.9000     	5.550000    	                	;
 349             	82.7600     	5.550000    	                	;
 350             	84.2000     	5.550000    	                	;
 350001          	83.7000     	5.550000    	                	;
 351             	83.6000     	5.550000    	                	;
 356             	82.3000     	5.550000    	                	;
 352             	82.1000     	5.550000    	                	;
 335             	80.4000     	5.550000    	                	;
 406             	84.4000     	5.550000    	                	;
 405             	84.3000     	5.550000    	                	;
 404             	83.7400     	5.550000    	                	;
 353             	81.8000     	5.550000    	                	;
 354             	81.5000     	5.550000    	                	;
 355             	81.1000     	5.550000    	                	;
 357             	82.1000     	5.550000    	                	;
 358             	82.0000     	5.550000    	                	;
 370             	59.5000     	5.550000    	                	;
 371             	59.2000     	5.550000    	                	;
 372             	57.2000     	5.550000    	                	;
 373             	68.0000     	5.550000    	                	;
 374             	69.5000     	5.550000    	                	;
 378             	56.6000     	5.550000    	                	;
 379             	53.0000     	5.550000    	                	;
 380             	50.5000     	5.550000    	                	;
 381             	45.0000     	5.550000    	                	;
 382             	45.0000     	5.550000    	                	;
 376             	56.2000     	5.550000    	                	;
 377             	52.7000     	5.550000    	                	;
 383             	52.7000     	5.550000    	                	;
 384             	56.0000     	5.550000    	                	;
 396001          	80.4000     	5.550000    	                	;
 397             	80.5000     	5.550000    	                	;
 398             	80.5000     	5.550000    	                	;
 400             	81.7000     	5.550000    	                	;
 401             	81.7000     	5.550000    	                	;
 402             	80.8000     	5.550000    	                	;
 403             	80.9000     	5.550000    	                	;
 10              	3.3000      	5.550000    	                	;
 9               	1.7000      	5.550000    	                	;
 8               	8.5000      	5.550000    	                	;
 2               	16.5000     	5.550000    	                	;
 1               	13.2000     	5.550000    	                	;
 3               	23.9000     	5.550000    	                	;
 385             	54.7000     	5.550000    	                	;
 17              	10.0000     	5.550000    	                	;
 16              	8.1000      	5.550000    	                	;
 15              	6.7000      	5.550000    	                	;
 13              	12.4000     	5.550000    	                	;
 12              	15.0000     	5.550000    	                	;
 14              	19.2500     	5.550000    	                	;
 6               	18.4000     	5.550000    	                	;
 5               	12.5000     	5.550000    	                	;
 601             	56.0000     	0.000000    	                	;
 387             	54.8000     	5.550000    	                	;
 388             	54.8000     	5.550000    	                	;
 389             	55.5000     	5.550000    	                	;
 390             	52.5000     	5.550000    	                	;
 391             	53.0000     	5.550000    	                	;
 392             	52.0000     	5.550000    	                	;
 393             	50.0000     	5.550000    	                	;
 394             	56.4000     	5.550000    	                	;
 395             	55.6000     	5.550000    	                	;
 396             	40.4000     	5.550000    	                	;
 4               	14.2000     	5.550000    	                	;
 7               	10.0000     	5.550000    	                	;
 228             	49.8000     	5.550000    	                	;
 229             	49.6000     	5.550000    	                	;
 256001          	75.0000     	5.550000    	                	;
 399             	81.7000     	5.550000    	                	;
 24              	10.0000     	5.550000    	                	;
 24001           	10.0000     	5.550000    	                	;
 25              	14.5000     	5.550000    	                	;
 45001           	32.0000     	5.550000    	                	;
 71001           	8.1000      	5.550000    	                	;
 127001          	56.0000     	5.550000    	                	;
 202001          	70.0000     	5.550000    	                	;
 301001          	75.0000     	5.550000    	                	;
 304             	50.8000     	5.550000    	                	;
 422             	103.0000    	5.550000    	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 38              	117.0000    	                	;
 43              	127.0000    	                	;
 44              	122.0000    	                	;
 88              	112.0000    	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	126             	125001          	65.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 2               	125001          	125             	260.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 3               	125             	124             	164.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 4               	124             	106             	250.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 8               	106             	161             	100.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 10              	161             	162             	68.0000     	162.8000    	0.0025      	0.0000      	Open  	;
 11              	162             	163             	164.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 12              	163             	164             	164.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 13              	163             	165             	65.0000     	144.6000    	0.0025      	0.0000      	Open  	;
 15              	165             	166             	98.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 16              	166             	168             	145.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 17              	165             	170             	96.0000     	144.6000    	0.0025      	0.0000      	Open  	;
 18              	170             	171001          	181.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 19              	171001          	171             	92.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 20              	171             	172             	100.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 21              	171001          	173             	177.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 22              	173             	179             	159.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 23              	173             	174             	155.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 26              	179             	179001          	168.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 27              	179             	177             	103.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 28              	168             	169             	113.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 30              	124             	127             	850.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 32              	128             	129             	149.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 33              	129             	130             	175.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 34              	127001          	131001          	500.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 35              	131             	132             	134.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 40              	131001          	131             	164.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 41              	131             	133             	137.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 42              	133             	134             	223.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 43              	131001          	135             	394.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 44              	135             	136             	191.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 46              	136             	137             	440.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 47              	136             	138             	459.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 50              	136             	139             	184.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 56              	141             	143             	300.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 57              	143             	144             	116.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 58              	144             	145             	198.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 59              	141             	142             	510.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 61              	141             	140001          	127.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 62              	140001          	151             	189.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 63              	151             	152             	95.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 65              	124             	107             	250.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 67              	107             	108             	375.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 68              	108             	109             	100.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 69              	109             	110             	231.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 70              	110             	111             	61.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 71              	110             	112             	282.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 73              	112             	113             	88.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 74              	113             	114             	134.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 77              	115             	116             	40.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 78              	116             	117             	189.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 81              	119             	118             	225.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 82              	117             	119             	201.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 38              	106             	105             	66.0000     	126.6000    	0.0025      	0.0000      	Open  	;
 39              	105             	102             	78.0000     	126.6000    	0.0025      	0.0000      	Open  	;
 49              	102             	100             	197.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 52              	100             	101             	197.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 53              	102             	103             	177.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 83              	103             	104             	85.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 84              	100             	96              	222.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 86              	96              	97              	288.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 87              	97              	98              	130.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 88              	98              	99              	127.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 89              	96              	93              	96.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 91              	93              	94              	110.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 92              	94              	95              	205.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 94              	93              	92              	176.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 95              	92              	91              	300.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 96              	91              	160             	500.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 97              	160             	159001          	119.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 98              	159001          	159             	228.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 99              	159             	156             	295.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 101             	156             	157             	191.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 102             	157             	158             	129.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 103             	156             	155             	152.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 104             	155             	154             	115.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 105             	155             	153             	444.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 108             	55              	59              	580.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 110             	59              	60              	350.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 112             	60              	61              	209.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 113             	60              	62              	212.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 114             	141             	147             	455.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 115             	147             	148             	250.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 116             	148             	150             	168.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 118             	148             	149             	145.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 121             	63              	64              	172.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 122             	64              	65              	110.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 123             	65              	66              	250.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 125             	67              	68              	148.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 126             	68              	69              	123.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 127             	68              	70              	139.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 128             	70              	71              	210.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 132             	55              	56              	159.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 133             	56              	57              	144.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 134             	57              	58              	148.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 136             	52              	53              	161.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 137             	53              	54              	267.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 138             	55              	52              	320.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 139             	52              	46001           	444.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 140             	46001           	50              	184.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 141             	50              	51              	322.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 142             	46001           	47              	228.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 143             	47              	48              	129.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 144             	48              	49              	254.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 146             	41              	42              	224.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 147             	42              	45              	202.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 148             	45              	46              	162.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 149             	45001           	41              	435.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 150             	41              	35              	488.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 151             	35              	36              	179.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 152             	36              	39              	137.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 153             	39              	40              	160.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 154             	36              	37              	168.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 155             	35              	31              	350.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 157             	31              	32              	246.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 159             	32              	33              	100.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 164             	91              	90              	750.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 167             	90              	89              	250.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 169             	31              	28              	250.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 170             	28001           	28              	200.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 171             	28              	29              	273.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 172             	29              	30              	205.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 173             	90              	28001           	200.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 174             	28001           	27              	312.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 175             	27              	26              	308.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 176             	26              	23              	40.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 90              	83              	77              	346.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 107             	77              	81              	334.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 191             	81              	78              	73.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 192             	78              	79              	114.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 193             	79              	80              	93.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 198             	84              	85              	161.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 199             	115             	120             	221.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 200             	120             	121             	150.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 201             	121             	122             	254.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 202             	122             	123             	160.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 204             	77              	75              	400.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 208             	77              	76              	66.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 212             	73              	74              	127.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 220             	219             	220             	105.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 224             	220             	221             	187.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 226             	221             	222             	86.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 227             	222             	223             	126.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 228             	221             	223001          	250.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 229             	223001          	224             	116.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 230             	224             	225             	269.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 231             	225             	226             	42.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 244             	215             	214             	329.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 245             	214             	216             	145.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 246             	216             	217             	56.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 247             	216             	218             	171.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 249             	214             	203             	236.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 251             	215001          	202001          	264.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 254             	203             	204             	108.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 255             	204             	205             	125.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 256             	204             	211             	190.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 257             	211             	212             	269.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 258             	205             	206             	227.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 259             	206             	207             	110.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 260             	207             	208             	110.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 261             	208             	213             	140.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 262             	208             	209             	284.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 263             	209             	210             	298.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 265             	203             	201             	200.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 268             	201             	200001          	150.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 269             	200001          	199             	193.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 271             	234             	230             	73.0000     	144.6000    	0.0025      	0.0000      	Open  	;
 272             	230             	231             	156.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 273             	231             	232             	132.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 274             	232             	233             	106.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 275             	199             	196             	160.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 276             	196             	197             	225.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 277             	197             	198             	93.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 278             	199             	192             	325.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 279             	192             	194             	106.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 280             	194             	195             	194.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 282             	192             	193             	103.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 284             	234             	234001          	149.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 288             	236             	237             	138.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 289             	237             	238             	146.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 291             	238             	239             	147.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 207             	192             	190001          	398.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 292             	190001          	190             	131.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 294             	187             	186             	38.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 295             	186             	185             	78.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 296             	187             	188             	287.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 297             	188             	189             	253.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 299             	235001          	241             	215.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 300             	241             	242             	170.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 301             	241             	243             	135.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 302             	243             	244             	145.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 304             	244             	245             	254.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 306             	182             	183             	103.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 307             	183             	184             	85.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 308             	187             	182             	600.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 311             	182             	249             	300.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 312             	249             	248             	100.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 313             	248             	247             	306.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 315             	247             	246             	256.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 316             	246             	245             	239.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 317             	180001          	249             	450.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 318             	180001          	181             	130.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 322             	187             	190             	268.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 323             	190             	191             	70.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 324             	180004          	180003          	471.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 325             	180002          	180003          	176.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 328             	180             	180001          	190.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 332             	199             	200             	158.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 333             	202001          	284             	206.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 334             	287             	286             	83.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 335             	286             	285             	165.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 336             	285             	284             	69.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 338             	202001          	38              	200.0000    	452.2000    	0.0025      	0.0000      	Open  	;
 342             	274             	275             	90.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 343             	275             	276             	137.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 346             	268             	269             	58.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 348             	271             	270             	107.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 350             	318             	317             	118.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 351             	317             	316             	177.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 352             	316             	315             	153.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 353             	315             	313             	133.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 354             	313             	314             	170.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 355             	313             	312             	210.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 356             	312             	310             	165.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 357             	310             	311             	115.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 358             	310             	309             	163.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 359             	309             	297             	100.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 361             	297             	298             	110.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 362             	298             	299             	182.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 363             	297             	296             	93.0000     	162.8000    	0.0025      	0.0000      	Open  	;
 364             	296             	294             	151.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 365             	294             	293             	85.0000     	180.8000    	0.0025      	0.0000      	Open  	;
 366             	293             	229             	300.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 367             	293             	291             	250.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 369             	296             	295             	132.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 373             	288             	289             	211.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 374             	289             	290             	69.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 375             	288             	282             	400.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 376             	282             	277             	259.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 379             	277             	278             	155.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 380             	278             	279             	187.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 381             	279             	280             	222.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 382             	280             	281             	82.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 385             	271             	272             	220.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 386             	271             	273             	300.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 394             	268             	260001          	270.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 397             	262             	261             	78.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 401             	262             	263             	90.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 404             	255             	258             	123.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 405             	258             	259             	86.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 406             	259             	260             	81.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 407             	255             	256             	51.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 408             	256             	257             	212.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 409             	255             	254             	400.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 414             	421             	180002          	218.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 415             	420             	421             	109.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 416             	419             	420             	55.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 417             	418             	419             	214.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 418             	416             	418             	145.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 419             	417             	416             	329.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 421             	416             	415             	372.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 422             	415             	250001          	368.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 423             	415             	414             	96.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 424             	414             	413             	79.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 428             	22              	21              	181.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 429             	21              	19              	320.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 430             	19              	18              	236.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 434             	319             	320             	63.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 435             	21              	20              	164.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 438             	297             	302             	280.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 439             	302             	303             	103.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 441             	305             	306             	150.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 442             	306             	307             	46.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 443             	320             	321             	314.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 446             	322             	323             	264.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 450             	301             	300             	229.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 457             	324             	368             	265.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 458             	368             	367             	51.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 459             	367             	369             	87.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 460             	365             	325             	363.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 464             	365             	362             	163.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 465             	362             	361             	136.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 467             	361             	360001          	200.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 468             	360001          	360             	59.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 469             	360             	359             	59.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 471             	366             	364             	81.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 472             	364             	363             	142.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 473             	325             	327             	248.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 474             	327             	326             	110.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 476             	327             	328             	66.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 477             	328             	329             	99.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 479             	330             	334             	415.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 480             	324             	331             	1450.0000   	113.0000    	0.0025      	0.0000      	Open  	;
 481             	331             	333             	350.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 482             	333             	336             	400.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 485             	331             	332             	68.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 486             	254             	250             	459.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 487             	250             	341             	310.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 489             	341             	340             	169.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 490             	340             	338             	176.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 492             	338             	337             	392.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 496             	338             	339             	246.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 497             	341             	342             	87.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 498             	342             	343             	64.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 499             	343             	344             	233.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 500             	250             	251             	90.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 501             	251             	252             	174.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 503             	252             	253             	51.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 506             	250002          	250003          	108.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 508             	412             	411             	190.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 509             	411             	410             	293.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 510             	410             	409             	168.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 511             	409             	408             	317.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 512             	408             	407001          	342.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 513             	407001          	406             	415.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 514             	407001          	350             	142.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 515             	407             	350             	183.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 517             	350             	350001          	131.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 519             	350001          	351             	75.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 520             	350001          	352             	362.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 521             	350001          	356             	392.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 522             	350             	345             	236.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 523             	345             	346             	168.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 524             	346             	347             	263.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 525             	347             	348             	84.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 526             	348             	349             	50.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 530             	334             	335             	182.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 532             	406             	405             	158.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 535             	352             	353             	102.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 536             	353             	354             	69.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 537             	354             	355             	121.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 538             	356             	357             	81.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 539             	357             	358             	96.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 540             	368             	370             	87.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 542             	371             	372             	195.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 543             	372             	373             	209.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 544             	373             	374             	67.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 545             	372             	378             	55.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 546             	378             	379             	167.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 547             	379             	380             	81.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 548             	380             	381             	225.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 549             	381             	382             	44.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 550             	372             	376             	90.0000     	226.2000    	0.0025      	0.0000      	Open  	;
 552             	376             	384             	286.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 554             	384             	383             	146.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 555             	378             	377             	170.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 557             	396001          	397             	222.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 558             	397             	398             	31.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 563             	400             	401             	69.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 564             	401             	402             	297.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 565             	402             	403             	83.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 567             	18              	11              	77.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 568             	11              	10              	130.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 571             	9               	8               	257.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 575             	18              	15              	720.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 576             	15              	13              	351.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 578             	12              	14              	188.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 579             	14              	6               	159.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 580             	6               	5               	189.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 581             	5               	8               	83.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 588             	13              	12              	200.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 589             	15              	16              	94.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 590             	15              	17              	128.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 605             	601             	384             	67.0000     	226.2000    	0.0025      	0.0000      	Open  	;
 606             	601             	385             	170.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 607             	385             	387             	176.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 608             	387             	388             	105.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 609             	388             	389             	136.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 610             	389             	390             	128.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 611             	390             	391             	40.0000     	126.6000    	0.0025      	0.0000      	Open  	;
 612             	391             	392             	65.0000     	126.6000    	0.0025      	0.0000      	Open  	;
 613             	392             	393             	83.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 614             	393             	394             	257.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 615             	394             	395             	85.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 616             	395             	396             	151.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 617             	4               	2               	326.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 618             	2               	3               	135.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 620             	2               	1               	222.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 593             	250             	250003          	225.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 600             	4               	8               	101.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 601             	8               	7               	101.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 160             	32              	34              	149.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 161             	235             	235001          	218.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 24              	106             	82              	569.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 298             	180004          	266             	816.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 331             	258001          	259001          	320.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 390             	82              	228             	74.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 392             	227             	229             	150.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 393             	227             	215001          	317.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 400             	319             	315             	262.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 119             	59              	63              	314.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 120             	63              	67              	419.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 124             	260001          	262             	345.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 177             	23              	22              	671.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 75              	115             	108             	421.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 181             	213             	234             	700.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 184             	288             	291             	603.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 187             	319             	322             	477.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 196             	325             	330             	380.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 213             	336             	337             	206.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 214             	334             	345             	616.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 131             	152             	153             	347.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 234             	256001          	258001          	249.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 235             	258001          	257001          	184.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 236             	257001          	264             	141.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 237             	264             	260001          	75.0000     	162.8000    	0.0025      	0.0000      	Open  	;
 238             	265             	268             	227.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 239             	268             	274             	397.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 240             	274             	277             	162.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 266             	405             	404             	177.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 329             	400             	399             	70.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 330             	404             	399             	350.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 337             	399             	396001          	350.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 179             	220             	215001          	820.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 219             	75              	73              	175.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 222             	83              	84              	169.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 243             	83              	86              	135.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 267             	86              	87              	213.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 344             	89              	87              	474.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 345             	229             	75              	280.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 349             	202001          	82              	1800.0000   	361.8000    	0.0025      	0.0000      	Open  	;
 165             	250001          	412             	611.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 194             	43              	417             	354.0000    	452.2000    	0.0025      	0.0000      	Open  	;
 64              	269             	271             	209.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 106             	234001          	235             	500.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 183             	234001          	238             	400.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 206             	238             	240             	44.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 216             	239             	189             	300.0000    	162.8000    	0.0025      	0.0000      	Open  	;
 188             	250002          	44              	800.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 223             	43              	422             	345.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 290             	250004          	413             	750.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 168             	23              	24              	103.6000    	113.0000    	0.0025      	0.0000      	Open  	;
 182             	24              	24001           	219.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 186             	24001           	25              	214.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 197             	46001           	45001           	80.0000     	226.2000    	0.0025      	0.0000      	Open  	;
 321             	71              	71001           	23.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 368             	71001           	72              	121.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 370             	127             	127001          	100.0000    	285.0000    	0.0025      	0.0000      	Open  	;
 383             	127001          	128             	102.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 145             	301001          	366             	52.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 185             	365             	301001          	116.0000    	126.6000    	0.0025      	0.0000      	Open  	;
 398             	301001          	301             	79.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 399             	303             	304             	82.0000     	113.0000    	0.0025      	0.0000      	Open  	;
 402             	304             	305             	157.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 433             	422             	180             	381.0000    	361.8000    	0.0025      	0.0000      	Open  	;
 190             	322             	324             	363.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 51              	385             	88              	2500.0000   	285.0000    	0.0025      	0.0000      	Open  	;
 166             	13              	385             	752.0000    	144.6000    	0.0025      	0.0000      	Open  	;
 209             	123             	82              	100.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 218             	135             	141             	177.0000    	226.2000    	0.0025      	0.0000      	Open  	;
 221             	150             	71              	500.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 232             	370             	371             	100.0000    	113.0000    	0.0025      	0.0000      	Open  	;
 248             	256001          	254             	500.0000    	180.8000    	0.0025      	0.0000      	Open  	;
 5               	266             	38              	200.0000    	113.0000    	0.0025      	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[RULES]




[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:06 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	0.4500
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 179001          	60.74           	-12.58          
 179             	53.44           	12.58           
 177             	15.30           	27.60           
 174             	62.44           	40.96           
 173             	45.59           	38.83           
 171001          	45.86           	62.36           
 171             	56.68           	67.23           
 172             	66.96           	67.23           
 170             	44.51           	81.57           
 165             	44.14           	96.37           
 166             	59.39           	97.54           
 168             	74.00           	101.60          
 169             	87.26           	105.65          
 163             	43.97           	109.17          
 164             	30.17           	108.36          
 162             	43.85           	121.53          
 161             	43.97           	133.25          
 106             	47.66           	155.22          
 124             	85.80           	152.04          
 125             	101.60          	150.03          
 125001          	116.41          	147.58          
 126             	133.06          	148.86          
 127             	92.79           	120.90          
 128             	121.89          	102.68          
 129             	134.33          	99.97           
 130             	148.13          	105.38          
 132             	122.03          	70.68           
 131001          	107.55          	53.71           
 131             	122.43          	57.22           
 133             	135.15          	61.55           
 134             	151.92          	64.53           
 135             	95.64           	0.14            
 136             	110.80          	0.14            
 137             	141.91          	17.99           
 138             	148.40          	1.49            
 139             	107.82          	-9.33           
 141             	92.18           	-42.84          
 143             	118.42          	-38.51          
 144             	128.70          	-26.06          
 145             	141.42          	-32.29          
 142             	132.76          	-49.33          
 140001          	79.73           	-42.84          
 151             	50.51           	-43.11          
 152             	39.15           	-43.65          
 107             	85.17           	169.21          
 108             	106.28          	188.31          
 109             	118.97          	187.93          
 110             	133.06          	185.37          
 111             	143.95          	194.33          
 113             	147.15          	166.79          
 114             	158.04          	158.47          
 112             	141.77          	176.88          
 115             	134.98          	241.26          
 116             	143.67          	241.26          
 117             	155.78          	236.76          
 118             	174.89          	215.74          
 119             	169.16          	231.66          
 105             	27.96           	157.77          
 102             	10.16           	153.95          
 103             	12.77           	169.70          
 104             	24.89           	174.46          
 100             	-8.12           	150.03          
 101             	-12.34          	182.25          
 96              	-29.89          	150.77          
 97              	-27.98          	120.90          
 98              	-21.10          	106.47          
 99              	-13.53          	91.31           
 93              	-49.59          	150.14          
 94              	-59.52          	178.35          
 95              	-50.43          	201.73          
 92              	-64.85          	145.05          
 160             	-68.06          	115.55          
 159001          	-57.81          	85.45           
 159             	-47.94          	59.31           
 156             	-36.88          	38.90           
 157             	-8.93           	52.90           
 158             	6.22            	61.01           
 155             	-28.41          	18.80           
 154             	-7.85           	21.51           
 153             	-4.60           	-27.73          
 55              	10.16           	-74.25          
 59              	43.21           	-148.62         
 60              	13.97           	-146.72         
 61              	-21.92          	-117.56         
 62              	-22.26          	-147.35         
 147             	112.28          	-106.20         
 150             	136.02          	-160.70         
 148             	120.76          	-129.55         
 149             	155.57          	-139.75         
 63              	77.18           	-215.62         
 64              	35.98           	-215.77         
 65              	12.72           	-211.99         
 66              	-14.88          	-196.83         
 67              	107.95          	-225.51         
 68              	122.02          	-238.50         
 69              	128.52          	-260.69         
 70              	139.88          	-234.71         
 71              	166.94          	-226.60         
 72              	191.73          	-242.44         
 56              	-16.50          	-86.99          
 57              	-38.15          	-88.07          
 58              	-61.42          	-86.99          
 53              	-47.35          	-50.19          
 54              	-82.52          	-49.11          
 52              	-19.37          	-30.74          
 46001           	-41.02          	13.42           
 50              	-54.38          	-9.60           
 51              	-91.72          	-17.72          
 47              	-67.91          	22.86           
 48              	-83.60          	21.78           
 49              	-113.91         	17.45           
 42              	-91.39          	75.59           
 45              	-118.15         	68.58           
 46              	-137.72         	61.28           
 41              	-74.78          	84.42           
 35              	-96.43          	138.10          
 36              	-116.88         	128.65          
 39              	-120.13         	117.02          
 40              	-122.84         	103.49          
 37              	-147.46         	125.41          
 91              	-78.20          	142.51          
 90              	-104.90         	229.60          
 89              	-69.30          	241.04          
 31              	-113.16         	180.65          
 32              	-139.22         	171.11          
 34              	-172.28         	178.74          
 33              	-166.45         	158.01          
 28001           	-126.51         	224.51          
 28              	-122.06         	206.71          
 29              	-148.12         	202.90          
 30              	-175.46         	213.70          
 27              	-140.04         	248.48          
 26              	-167.75         	261.47          
 23              	-167.75         	272.29          
 22              	-244.05         	268.09          
 87              	-50.13          	262.87          
 86              	-28.99          	277.60          
 83              	-25.15          	295.54          
 77              	-8.49           	308.35          
 81              	3.04            	287.21          
 78              	9.44            	272.48          
 79              	12.00           	248.78          
 80              	5.60            	230.84          
 82              	81.99           	344.65          
 84              	-50.00          	294.81          
 85              	-73.81          	291.34          
 121             	134.01          	292.45          
 122             	131.11          	311.77          
 123             	119.52          	330.13          
 120             	143.65          	267.10          
 75              	1.89            	373.26          
 76              	10.79           	309.69          
 73              	-19.08          	363.08          
 74              	-41.33          	351.64          
 227             	20.03           	411.27          
 215001          	37.41           	413.20          
 215             	76.69           	415.31          
 219             	49.66           	382.17          
 220             	38.38           	382.29          
 221             	38.38           	365.87          
 222             	27.75           	345.58          
 223             	27.75           	330.13          
 223001          	50.94           	350.41          
 224             	53.84           	336.89          
 225             	53.22           	322.52          
 226             	42.59           	302.23          
 214             	89.51           	415.31          
 216             	89.51           	401.22          
 217             	89.51           	387.77          
 218             	103.60          	396.10          
 201             	86.94           	439.65          
 203             	90.38           	428.28          
 204             	111.90          	424.68          
 205             	125.11          	424.68          
 211             	127.71          	411.47          
 212             	128.36          	393.72          
 206             	143.47          	424.35          
 207             	161.24          	424.92          
 208             	186.87          	433.72          
 209             	188.91          	416.73          
 210             	188.91          	400.42          
 213             	202.50          	456.82          
 200001          	86.94           	451.82          
 199             	86.94           	465.91          
 196             	100.57          	465.66          
 197             	116.20          	465.66          
 198             	131.15          	457.50          
 233             	152.90          	484.00          
 232             	173.96          	484.00          
 231             	174.64          	497.59          
 230             	188.23          	497.59          
 234             	202.76          	498.48          
 194             	101.25          	509.83          
 195             	109.36          	500.50          
 192             	86.94           	510.75          
 193             	72.21           	510.75          
 234001          	202.76          	532.17          
 235             	202.76          	558.23          
 236             	179.46          	540.26          
 237             	168.29          	540.21          
 238             	168.29          	531.89          
 240             	168.44          	515.64          
 239             	130.30          	532.81          
 190001          	86.98           	553.99          
 187             	116.41          	579.93          
 188             	116.41          	547.26          
 189             	130.50          	547.26          
 186             	131.14          	579.93          
 185             	148.43          	579.93          
 235001          	202.88          	578.00          
 241             	195.83          	594.02          
 242             	173.41          	594.02          
 243             	195.83          	614.51          
 244             	195.14          	636.42          
 245             	195.83          	659.35          
 183             	101.25          	682.42          
 184             	94.46           	664.08          
 182             	116.41          	683.69          
 249             	127.76          	705.07          
 248             	164.45          	704.83          
 247             	195.14          	705.07          
 246             	195.83          	682.41          
 181             	114.41          	753.38          
 266             	47.87           	523.94          
 180004          	72.94           	601.30          
 190             	89.51           	579.93          
 191             	78.62           	579.93          
 180003          	74.24           	703.03          
 180002          	90.26           	735.93          
 180001          	128.39          	752.75          
 180             	147.15          	757.99          
 287             	6.97            	430.28          
 286             	17.88           	439.63          
 285             	29.31           	438.07          
 284             	37.57           	442.71          
 200             	74.77           	465.91          
 274             	-2.56           	492.76          
 275             	23.42           	493.76          
 276             	32.22           	500.19          
 265             	30.52           	523.81          
 268             	-5.84           	523.81          
 269             	-18.36          	526.58          
 271             	-43.24          	531.54          
 270             	-36.58          	547.19          
 318             	-167.32         	316.88          
 317             	-156.49         	324.68          
 316             	-156.06         	347.62          
 315             	-138.74         	347.19          
 313             	-122.29         	354.11          
 314             	-122.73         	326.41          
 312             	-105.84         	359.31          
 310             	-88.53          	365.80          
 311             	-70.17          	361.41          
 309             	-77.29          	382.77          
 297             	-72.51          	397.40          
 298             	-78.57          	414.29          
 299             	-100.22         	426.84          
 296             	-58.23          	393.94          
 294             	-41.77          	390.48          
 293             	-22.90          	389.78          
 291             	-15.27          	411.40          
 295             	-45.24          	402.16          
 288             	-8.91           	434.91          
 289             	-27.06          	435.50          
 290             	-38.31          	435.07          
 282             	2.53            	455.26          
 277             	-5.73           	475.60          
 278             	-24.03          	493.51          
 279             	-45.67          	493.94          
 280             	-64.29          	487.45          
 281             	-64.72          	475.32          
 272             	-61.04          	555.69          
 273             	-49.59          	516.91          
 264             	4.32            	570.96          
 257001          	7.52            	582.49          
 258001          	12.06           	600.82          
 259001          	38.90           	587.61          
 260001          	-0.01           	550.61          
 261             	-26.99          	595.82          
 262             	-41.32          	571.93          
 263             	-60.44          	586.27          
 255             	41.94           	718.42          
 258             	43.85           	677.10          
 259             	43.21           	642.78          
 260             	41.94           	613.54          
 256             	49.57           	727.95          
 257             	61.01           	740.03          
 254             	19.06           	719.06          
 250004          	45.31           	758.63          
 421             	96.43           	775.00          
 420             	100.32          	804.22          
 419             	102.92          	822.40          
 418             	107.47          	848.38          
 416             	110.71          	868.51          
 417             	130.50          	886.73          
 415             	69.81           	855.52          
 414             	64.77           	832.94          
 413             	53.89           	805.31          
 250001          	40.58           	843.83          
 21              	-272.22         	287.71          
 319             	-159.45         	377.38          
 320             	-150.05         	387.13          
 20              	-252.74         	311.09          
 19              	-325.47         	324.95          
 18              	-368.06         	362.45          
 302             	-100.73         	403.14          
 303             	-115.46         	410.19          
 305             	-140.26         	416.23          
 306             	-125.07         	435.81          
 307             	-134.68         	440.93          
 321             	-143.00         	394.18          
 11              	-383.95         	352.91          
 322             	-184.74         	399.03          
 323             	-210.07         	398.38          
 301             	-162.22         	471.04          
 300             	-184.64         	479.36          
 324             	-166.56         	429.19          
 368             	-185.28         	440.93          
 367             	-177.59         	449.26          
 369             	-169.90         	457.59          
 325             	-127.15         	567.77          
 365             	-115.07         	532.81          
 362             	-151.94         	530.90          
 360001          	-199.37         	531.89          
 360             	-214.10         	534.45          
 359             	-226.91         	537.01          
 361             	-179.98         	530.49          
 366             	-163.38         	501.02          
 364             	-182.71         	507.55          
 363             	-208.98         	512.67          
 326             	-149.39         	556.33          
 327             	-148.77         	567.76          
 328             	-164.78         	568.40          
 329             	-182.71         	569.04          
 330             	-132.75         	592.10          
 334             	-143.00         	617.72          
 336             	-125.24         	644.05          
 331             	-91.55          	525.81          
 332             	-80.11          	528.99          
 333             	-105.53         	584.93          
 337             	-144.31         	701.89          
 338             	-110.71         	705.84          
 340             	-65.26          	709.09          
 341             	-39.61          	711.04          
 250             	-4.22           	716.23          
 251             	-4.46           	700.62          
 253             	-10.18          	656.76          
 252             	-7.00           	680.92          
 342             	-38.15          	695.54          
 343             	-38.15          	677.10          
 344             	-43.51          	657.47          
 339             	-104.26         	671.38          
 250003          	-5.93           	744.54          
 250002          	-6.57           	770.16          
 412             	-29.56          	815.86          
 411             	-60.39          	802.27          
 410             	-101.30         	784.09          
 409             	-127.92         	769.16          
 408             	-168.18         	748.38          
 407001          	-235.71         	725.65          
 407             	-277.27         	684.09          
 345             	-172.28         	698.71          
 346             	-184.35         	677.74          
 347             	-193.89         	652.31          
 348             	-205.33         	626.88          
 349             	-209.15         	602.73          
 350             	-225.67         	691.72          
 350001          	-242.21         	640.58          
 351             	-258.73         	645.32          
 356             	-271.57         	582.52          
 352             	-252.09         	585.11          
 335             	-167.34         	608.11          
 406             	-339.61         	693.18          
 405             	-387.66         	674.35          
 404             	-414.75         	646.06          
 353             	-252.09         	563.03          
 354             	-254.69         	550.70          
 355             	-257.93         	537.06          
 357             	-281.31         	563.68          
 358             	-300.79         	564.98          
 370             	-200.65         	447.34          
 371             	-212.80         	461.09          
 372             	-240.73         	465.63          
 373             	-229.36         	482.19          
 374             	-220.27         	480.57          
 378             	-253.94         	445.32          
 379             	-227.66         	433.37          
 380             	-239.61         	415.46          
 381             	-244.38         	393.96          
 382             	-230.05         	384.40          
 376             	-278.71         	474.72          
 377             	-283.80         	450.10          
 383             	-375.78         	463.24          
 384             	-370.27         	489.66          
 396001          	-417.01         	569.04          
 397             	-392.85         	553.78          
 398             	-373.15         	541.07          
 400             	-441.69         	610.43          
 401             	-466.94         	619.13          
 402             	-481.75         	605.20          
 403             	-471.30         	588.66          
 10              	-397.94         	335.75          
 9               	-561.83         	418.23          
 8               	-621.05         	462.25          
 2               	-690.40         	518.23          
 1               	-725.47         	529.92          
 3               	-657.28         	539.01          
 385             	-469.20         	504.69          
 17              	-422.09         	436.19          
 16              	-441.16         	454.62          
 15              	-453.39         	435.11          
 13              	-489.75         	461.74          
 12              	-519.62         	486.41          
 14              	-545.60         	497.45          
 6               	-576.76         	497.45          
 5               	-612.48         	472.13          
 601             	-422.33         	496.30          
 387             	-499.49         	523.42          
 388             	-518.97         	537.06          
 389             	-541.70         	554.59          
 390             	-562.48         	557.19          
 391             	-570.27         	566.93          
 392             	-581.96         	577.97          
 393             	-593.65         	589.01          
 394             	-615.73         	605.24          
 395             	-638.45         	611.74          
 396             	-625.47         	579.92          
 4               	-659.83         	495.30          
 7               	-632.50         	450.81          
 228             	120.13          	361.18          
 229             	-0.01           	387.88          
 256001          	15.21           	629.24          
 399             	-426.59         	596.35          
 24              	-149.91         	274.95          
 24001           	-133.00         	276.98          
 25              	-114.73         	289.15          
 45001           	-49.99          	31.63           
 71001           	167.38          	-237.03         
 127001          	102.33          	101.19          
 202001          	47.87           	439.65          
 301001          	-144.94         	492.76          
 304             	-129.09         	412.16          
 422             	166.53          	836.65          
 38              	52.15           	481.54          
 43              	192.62          	913.46          
 44              	30.17           	822.68          
 88              	-567.07         	714.70          

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	-771.89         	-319.40         	249.30          	972.17          
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
