[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 B10             	111.9767081 	0           	                	;				
 B11             	112.3345493 	0           	                	;				
 B6              	121.1107905 	0           	                	;				
 B7              	114.4140771 	0           	                	;				
 B9              	118.5751624 	0           	                	;				
 C1              	122.5349305 	0.15854896  	                	;				
 C10             	121.1519426 	0.507356672 	                	;				
 C11             	113.6279958 	2.885591071 	                	;				
 C12             	114.7471658 	2.346524607 	                	;				
 C13             	121.1704421 	2.600202943 	                	;				
 C14             	124.2994124 	1.078132927 	                	;				
 C15             	111.2380067 	1.395230847 	                	;				
 C16             	111.8527703 	0.761035008 	                	;				
 C17             	124.1455101 	0.380517504 	                	;				
 C18             	107.6377755 	0.63419584  	                	;				
 C19             	119.2705056 	1.078132927 	                	;				
 C2              	115.930969  	0.761035008 	                	;				
 C20             	120.0295086 	1.078132927 	                	;				
 C21             	109.9031425 	1.902587519 	                	;				
 C22             	107.371149  	0.63419584  	                	;				
 C23             	122.7995796 	2.441653983 	                	;				
 C24             	122.5033214 	0.31709792  	                	;				
 C25             	121.8901361 	0.887874176 	                	;				
 C26             	109.1904968 	0.761035008 	                	;				
 C27             	114.1359827 	1.585489599 	                	;				
 C28             	115.3484088 	0.7927448   	                	;				
 C29             	117.8208288 	2.029426687 	                	;				
 C3              	109.326126  	1.204972095 	                	;				
 C30             	106.013688  	1.395230847 	                	;				
 C31             	113.9824402 	0.507356672 	                	;				
 C32             	123.227886  	0.856164384 	                	;				
 C33             	124.3623443 	0.031709792 	                	;				
 C34             	121.9713736 	1.870877727 	                	;				
 C35             	118.6451216 	0.887874176 	                	;				
 C36             	116.411171  	1.490360223 	                	;				
 C37             	117.8177135 	1.363521055 	                	;				
 C38             	116.9711318 	0.539066464 	                	;				
 C39             	120.9961349 	0.31709792  	                	;				
 C4              	108.178794  	0.887874176 	                	;				
 C40             	115.729459  	0.31709792  	                	;				
 C41             	119.216174  	0.380517504 	                	;				
 C43             	115.8560663 	2.156265855 	                	;				
 C44             	107.0913833 	0.031709792 	                	;				
 C45             	119.8894593 	1.046423135 	                	;				
 C46             	105.3640216 	0.528848864 	                	;				
 C47             	104.4134845 	3.04414003  	                	;				
 C48             	109.0737035 	0.095129376 	                	;				
 C49             	113.5596461 	1.046423135 	                	;				
 C5              	110.3455312 	2.505073567 	                	;				
 C50             	112.5656207 	1.268391679 	                	;				
 C51             	121.9173145 	0.031709792 	                	;				
 C52             	117.1115797 	0.602486048 	                	;				
 C54             	113.860072  	0.539066464 	                	;				
 C55             	113.8601657 	0.31709792  	                	;				
 C56             	118.1083084 	0.31709792  	                	;				
 C6              	122.7730631 	0.7927448   	                	;				
 C7              	122.4547303 	0.856164384 	                	;				
 C8              	118.2902303 	4.724759006 	                	;				
 C9              	111.1905826 	0.63419584  	                	;				
 chng_J1         	122.2936847 	0.348807712 	                	;				
 NJ10            	123.1425047 	0           	                	;				
 NJ100           	118.9629871 	0           	                	;				
 NJ101           	118.9639837 	0           	                	;				
 NJ102           	121.1145262 	0           	                	;				
 NJ103           	121.9481567 	0           	                	;				
 NJ104           	123.3607235 	0           	                	;				
 NJ105           	123.5527693 	0           	                	;				
 NJ106           	124.0273588 	0           	                	;				
 NJ107           	116.669828  	0           	                	;				
 NJ108           	114.3573757 	0           	                	;				
 NJ109           	114.3248357 	0           	                	;				
 NJ11            	105.3688741 	0           	                	;				
 NJ110           	114.1632823 	0           	                	;				
 NJ111           	115.0117055 	0           	                	;				
 NJ112           	115.3117819 	0           	                	;				
 NJ113           	115.8258544 	0           	                	;				
 NJ114           	115.8478066 	0           	                	;				
 NJ115           	115.8523059 	0           	                	;				
 NJ116           	116.14325   	0           	                	;				
 NJ117           	108.7048506 	0           	                	;				
 NJ118           	107.4157059 	0           	                	;				
 NJ119           	111.6826597 	0           	                	;				
 NJ12            	114.4052897 	0           	                	;				
 NJ122           	108.9791985 	0           	                	;				
 NJ123           	106.8460188 	0           	                	;				
 NJ125           	123.6782759 	0           	                	;				
 NJ13            	115.1316722 	0           	                	;				
 NJ14            	114.7865544 	0           	                	;				
 NJ16            	116.8854141 	0           	                	;				
 NJ17            	116.9424341 	0           	                	;				
 NJ18            	117.7715434 	0           	                	;				
 NJ2             	116.309939  	0           	                	;				
 NJ22            	118.836681  	0           	                	;				
 NJ23            	119.3056465 	0           	                	;				
 NJ24            	121.0508823 	0           	                	;				
 NJ25            	121.4576682 	0           	                	;				
 NJ27            	122.3023414 	0           	                	;				
 NJ28            	121.781833  	0           	                	;				
 NJ29            	121.644389  	0           	                	;				
 NJ3             	115.918799  	0           	                	;				
 NJ30            	120.3502409 	0           	                	;				
 NJ31            	116.5106438 	0           	                	;				
 NJ32            	112.5926573 	0.285388128 	                	;				
 NJ33            	117.802328  	0           	                	;				
 NJ37            	109.941775  	0           	                	;				
 NJ41            	105.5039951 	0.073637184 	                	;				
 NJ5             	114.4034715 	0           	                	;				
 NJ50            	121.3607886 	0.063419584 	                	;				
 NJ52            	123.4863514 	0           	                	;				
 NJ55            	122.0412726 	0           	                	;				
 NJ6             	114.7762376 	0           	                	;				
 NJ60            	115.5425261 	0           	                	;				
 NJ61            	114.1374729 	0           	                	;				
 NJ62            	114.3501377 	0           	                	;				
 NJ63            	116.991759  	0           	                	;				
 NJ64            	116.5927417 	0           	                	;				
 NJ65            	118.632583  	0           	                	;				
 NJ66            	118.9236905 	0           	                	;				
 NJ67            	118.1645365 	0           	                	;				
 NJ68            	118.5284775 	0           	                	;				
 NJ69            	118.4920997 	0           	                	;				
 NJ7             	105.6646751 	0           	                	;				
 NJ70            	118.4079664 	0           	                	;				
 NJ71            	119.1862016 	0           	                	;				
 NJ72            	120.4720849 	0           	                	;				
 NJ73            	119.8169237 	0           	                	;				
 NJ74            	120.2867871 	0           	                	;				
 NJ77            	120.8396402 	0           	                	;				
 NJ78            	120.4872832 	0           	                	;				
 NJ80            	119.1415723 	0           	                	;				
 NJ81            	118.1459011 	0           	                	;				
 NJ82            	117.808331  	0           	                	;				
 NJ83            	117.3840257 	0           	                	;				
 NJ85            	119.7250267 	0           	                	;				
 NJ86            	117.4352665 	0           	                	;				
 NJ87            	117.3592229 	0           	                	;				
 NJ88            	117.3383156 	0           	                	;				
 NJ89            	121.2732868 	0           	                	;				
 NJ9             	124.1174978 	0           	                	;				
 NJ90            	121.1735674 	0           	                	;				
 NJ92            	123.0250409 	0           	                	;				
 NJ93            	122.9508127 	0           	                	;				
 NJ94            	115.5178275 	0           	                	;				
 NJ95            	115.8710039 	0           	                	;				
 NJ96            	116.5980191 	0           	                	;				
 NJ97            	117.8580219 	0           	                	;				
 NJ98            	117.0194197 	0           	                	;				
 NJ99            	120.5777848 	0           	                	;				
 Tank1           	108.942604  	0.232538475 	                	;				
 Tank2           	106.7812307 	0.232538475 	                	;				
 Tank3           	113.6940268 	0.232538475 	                	;				
 Tank4           	122.2859997 	0.232538475 	                	;				
 Tank5           	123.5838616 	0.232538475 	                	;				
 Tank6           	123.0433427 	0.232538475 	                	;				
 AN1             	116.3754985 	1.014713343 	                	;				
 WW1025          	105.1918992 	0           	                	;				
 WW1182          	105.5344039 	0           	                	;				
 WW1197          	105.5857446 	0           	                	;				
 WW1291          	105.7020982 	0           	                	;				
 WW1318          	105.8208498 	0           	                	;				
 WW1325          	105.8201542 	0           	                	;				
 WW1419          	106.0221428 	0           	                	;				
 WW1475          	106.1468972 	0           	                	;				
 WW1487          	106.1364478 	0           	                	;				
 WW1493          	106.1615623 	0           	                	;				
 WW1693          	106.4812645 	0           	                	;				
 WW1709          	106.5040943 	0           	                	;				
 WW1925          	106.6051958 	0           	                	;				
 WW2055          	106.6844762 	0           	                	;				
 WW2103          	106.701846  	0           	                	;				
 WW2432          	106.8917517 	0           	                	;				
 WW2448          	107.0126924 	0           	                	;				
 WW2450          	107.1465539 	0           	                	;				
 WW2476          	107.4435571 	0           	                	;				
 WW2486          	107.6126387 	0           	                	;				
 WW2489          	107.6232527 	0           	                	;				
 WW2511          	107.9286094 	0           	                	;				
 WW2521          	108.0349459 	0           	                	;				
 WW2530          	108.0545752 	0           	                	;				
 WW2535          	108.105949  	0           	                	;				
 WW2548          	108.3123673 	0           	                	;				
 WW2549          	108.3480291 	0           	                	;				
 WW2571          	108.508867  	0           	                	;				
 WW2574          	108.5439986 	0           	                	;				
 WW2576          	108.5953113 	0           	                	;				
 WW2582          	108.6372785 	0           	                	;				
 WW2599          	108.7908953 	0           	                	;				
 WW2618          	108.9245978 	0           	                	;				
 WW2632          	109.0201651 	0           	                	;				
 WW2634          	109.0476137 	0           	                	;				
 WW2659          	109.218618  	0           	                	;				
 WW2680          	109.3060311 	0           	                	;				
 WW2681          	109.2611445 	0           	                	;				
 WW2692          	109.4453921 	0           	                	;				
 WW2695          	109.4301918 	0           	                	;				
 WW2702          	109.5310889 	0           	                	;				
 WW2710          	109.4808361 	0           	                	;				
 WW2711          	109.5441553 	0           	                	;				
 WW2712          	109.5441694 	0           	                	;				
 WW2763          	109.7000311 	0           	                	;				
 WW2776          	109.7695516 	0           	                	;				
 WW2793          	109.8539366 	0           	                	;				
 WW2817          	109.8941778 	0           	                	;				
 WW2838          	109.9429904 	0           	                	;				
 WW2894          	110.1734878 	0           	                	;				
 WW2906          	110.1894088 	0           	                	;				
 WW2971          	110.5552003 	0           	                	;				
 WW2998          	110.6359756 	0           	                	;				
 WW3058          	110.9590069 	0           	                	;				
 WW3065          	110.9957374 	0           	                	;				
 WW3086          	111.0948224 	0           	                	;				
 WW3094          	111.2067327 	0           	                	;				
 WW3105          	111.2811036 	0           	                	;				
 WW3145          	111.459238  	0           	                	;				
 WW3177          	111.5585976 	0           	                	;				
 WW3184          	111.5623856 	0           	                	;				
 WW3185          	111.6125133 	0           	                	;				
 WW3215          	111.697715  	0           	                	;				
 WW3219          	111.7717012 	0           	                	;				
 WW3260          	111.8822111 	0           	                	;				
 WW3282          	112.0453983 	0           	                	;				
 WW3339          	112.1444492 	0           	                	;				
 WW3563          	112.2121085 	0           	                	;				
 WW3580          	112.2580652 	0           	                	;				
 WW3589          	112.3018362 	0           	                	;				
 WW3592          	112.2474557 	0           	                	;				
 WW3594          	112.2482239 	0           	                	;				
 WW3604          	112.2911843 	0           	                	;				
 WW3610          	112.2751104 	0           	                	;				
 WW3621          	112.3202354 	0           	                	;				
 WW3629          	112.3374684 	0           	                	;				
 WW3646          	112.4006321 	0           	                	;				
 WW3665          	112.4339095 	0           	                	;				
 WW3671          	112.4610227 	0           	                	;				
 WW3677          	112.5040468 	0           	                	;				
 WW3693          	112.6561859 	0           	                	;				
 WW3744          	112.9394522 	0           	                	;				
 WW3747          	112.9607122 	0           	                	;				
 WW3750          	112.9665858 	0           	                	;				
 WW3766          	113.0060225 	0           	                	;				
 WW3781          	113.0712384 	0           	                	;				
 WW3796          	113.1053501 	0           	                	;				
 WW3823          	113.1534326 	0           	                	;				
 WW3834          	113.1803427 	0           	                	;				
 WW3842          	113.2651122 	0           	                	;				
 WW3843          	113.311166  	0           	                	;				
 WW3887          	113.5971228 	0           	                	;				
 WW3895          	113.6382612 	0           	                	;				
 WW3904          	113.7033296 	0           	                	;				
 WW3906          	113.7358794 	0           	                	;				
 WW3913          	113.7431878 	0           	                	;				
 WW3920          	113.7889316 	0           	                	;				
 WW3926          	113.7891471 	0           	                	;				
 WW3946          	113.9256101 	0           	                	;				
 WW3959          	113.9491378 	0           	                	;				
 WW4026          	114.1589679 	0           	                	;				
 WW4042          	114.2191397 	0           	                	;				
 WW4069          	114.3281772 	0           	                	;				
 WW4114          	114.4922616 	0           	                	;				
 WW4116          	114.5102751 	0           	                	;				
 WW4158          	114.7922231 	0           	                	;				
 WW4167          	114.9394161 	0           	                	;				
 WW4179          	114.9523499 	0           	                	;				
 WW4181          	114.9589002 	0           	                	;				
 WW4184          	114.9790595 	0           	                	;				
 WW4205          	115.0424942 	0           	                	;				
 WW4209          	114.9923391 	0           	                	;				
 WW4213          	115.0697405 	0           	                	;				
 WW4233          	115.2066122 	0           	                	;				
 WW4235          	115.2172699 	0           	                	;				
 WW4260          	115.416751  	0           	                	;				
 WW4346          	115.8260827 	0           	                	;				
 WW4375          	115.902237  	0           	                	;				
 WW4376          	115.9147198 	0           	                	;				
 WW4433          	116.1737963 	0           	                	;				
 WW4442          	116.1462892 	0           	                	;				
 WW4444          	116.170729  	0           	                	;				
 WW4503          	116.4314264 	0           	                	;				
 WW4505          	116.4602134 	0           	                	;				
 WW4510          	116.5141936 	0           	                	;				
 WW4518          	116.5543738 	0           	                	;				
 WW4544          	116.618869  	0           	                	;				
 WW4546          	116.6149978 	0           	                	;				
 WW4566          	116.6723771 	0           	                	;				
 WW4640          	117.1956289 	0           	                	;				
 WW4669          	117.2711286 	0           	                	;				
 WW4708          	117.3173884 	0           	                	;				
 WW4714          	117.3898076 	0           	                	;				
 WW4727          	117.4348756 	0           	                	;				
 WW4766          	117.7268735 	0           	                	;				
 WW4767          	117.6888398 	0           	                	;				
 WW4821          	117.8830677 	0           	                	;				
 WW4860          	118.0324415 	0           	                	;				
 WW4922          	118.3699719 	0           	                	;				
 WW4948          	118.4778382 	0           	                	;				
 WW4995          	118.7857198 	0           	                	;				
 WW5010          	118.8193455 	0           	                	;				
 WW5024          	118.89115   	0           	                	;				
 WW5042          	118.9240364 	0           	                	;				
 WW5080          	119.1196595 	0           	                	;				
 WW5123          	119.2059277 	0           	                	;				
 WW5185          	119.367945  	0           	                	;				
 WW5192          	119.4405643 	0           	                	;				
 WW5207          	119.4642227 	0           	                	;				
 WW5217          	119.5132357 	0           	                	;				
 WW5243          	119.5817586 	0           	                	;				
 WW5278          	119.7601742 	0           	                	;				
 WW5291          	119.7656943 	0           	                	;				
 WW5296          	119.800211  	0           	                	;				
 WW5312          	119.9160326 	0           	                	;				
 WW5316          	119.9184093 	0           	                	;				
 WW5324          	119.9112414 	0           	                	;				
 WW5326          	119.9114853 	0           	                	;				
 WW5412          	120.2935157 	0           	                	;				
 WW5450          	120.5650339 	0           	                	;				
 WW5494          	120.6530668 	0           	                	;				
 WW5498          	120.6892151 	0           	                	;				
 WW5504          	120.7126273 	0           	                	;				
 WW5516          	120.7378352 	0           	                	;				
 WW5538          	120.8757599 	0           	                	;				
 WW5544          	120.9250069 	0           	                	;				
 WW5556          	121.0023657 	0           	                	;				
 WW5557          	120.9667215 	0           	                	;				
 WW5573          	121.1517606 	0           	                	;				
 WW5583          	121.1616513 	0           	                	;				
 WW5587          	121.2040479 	0           	                	;				
 WW5607          	121.308577  	0           	                	;				
 WW5620          	121.3156022 	0           	                	;				
 WW5621          	121.3471951 	0           	                	;				
 WW5624          	121.3840179 	0           	                	;				
 WW5643          	121.4333841 	0           	                	;				
 WW5687          	121.5496229 	0           	                	;				
 WW5690          	121.5806807 	0           	                	;				
 WW5705          	121.5129211 	0           	                	;				
 WW5708          	121.6033439 	0           	                	;				
 WW5717          	121.6444784 	0           	                	;				
 WW5730          	121.7067189 	0           	                	;				
 WW5736          	121.7658797 	0           	                	;				
 WW5762          	121.8088702 	0           	                	;				
 WW5776          	121.9439845 	0           	                	;				
 WW5782          	121.9674185 	0           	                	;				
 WW5789          	121.9342748 	0           	                	;				
 WW5790          	121.983182  	0           	                	;				
 WW5814          	122.0843115 	0           	                	;				
 WW5816          	122.1900197 	0           	                	;				
 WW5817          	122.0888367 	0           	                	;				
 WW5820          	122.0968994 	0           	                	;				
 WW5840          	122.2481665 	0           	                	;				
 WW5847          	122.1723537 	0           	                	;				
 WW5849          	122.2524539 	0           	                	;				
 WW5851          	122.2936847 	0           	                	;				
 WW5866          	122.3243355 	0           	                	;				
 WW5868          	122.2541894 	0           	                	;				
 WW5872          	122.3555171 	0           	                	;				
 WW5886          	122.469187  	0           	                	;				
 WW5897          	122.6242869 	0           	                	;				
 WW5898          	122.6450771 	0           	                	;				
 WW5900          	122.6676984 	0           	                	;				
 WW5902          	122.7068471 	0           	                	;				
 WW5911          	122.7980655 	0           	                	;				
 WW5912          	122.9370791 	0           	                	;				
 WW5921          	122.936979  	0           	                	;				
 WW5924          	123.0483189 	0           	                	;				
 WW5925          	122.9924597 	0           	                	;				
 WW5934          	123.1460251 	0           	                	;				
 WW5945          	123.1845821 	0           	                	;				
 WW5946          	123.1905671 	0           	                	;				
 WW5951          	123.2271092 	0           	                	;				
 WW5956          	123.2759956 	0           	                	;				
 WW5962          	123.2973626 	0           	                	;				
 WW5968          	123.3283097 	0           	                	;				
 WW598           	104.844953  	0           	                	;				
 WW5988          	123.3812269 	0           	                	;				
 WW6375          	123.484822  	0           	                	;				
 WW6419          	123.5553142 	0           	                	;				
 WW6529          	123.8797135 	0           	                	;				
 WW6556          	124.1329879 	0           	                	;				
 WW6602          	124.3548394 	0           	                	;				
 C42             	112.4339095 	1.744038559 	                	;				

[RESERVOIRS]
;ID              	Head        	Pattern         
 NR1             	169.56      	                	;					
 NR6             	169.4       	                	;					

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 WW3594_WW3592   	WW3594          	WW3592          	3.153219758 	450         	0.012       	0           	Open  	;
 WW5326_WW5324   	WW5326          	WW5324          	6.901723779 	450         	0.012       	0           	Open  	;
 WW5956_WW5945   	WW5956          	WW5945          	377.9491524 	450         	0.012       	0           	Open  	;
 WW2712_WW2702   	WW2712          	WW2702          	415.9255293 	450         	0.012       	0           	Open  	;
 WW5951_WW5968   	WW5951          	WW5968          	418.4695656 	450         	0.012       	0           	Open  	;
 WW4213_WW4167   	WW4213          	WW4167          	537.0739695 	450         	0.012       	0           	Open  	;
 WW2103_WW2055   	WW2103          	WW2055          	538.8714716 	450         	0.012       	0           	Open  	;
 WW5583_WW5620   	WW5583          	WW5620          	638.2421    	450         	0.012       	0           	Open  	;
 WW5312_WW5278   	WW5312          	WW5278          	862.8703964 	450         	0.012       	0           	Open  	;
 WW3671_WW3594   	WW3671          	WW3594          	875.1639825 	450         	0.012       	0           	Open  	;
 WW5736_WW5782   	WW5736          	WW5782          	903.9139406 	450         	0.012       	0           	Open  	;
 WW2906_WW2838   	WW2906          	WW2838          	1016.154092 	450         	0.012       	0           	Open  	;
 WW5817_WW5762   	WW5817          	WW5762          	1153.108197 	450         	0.012       	0           	Open  	;
 WW4042_WW4114   	WW4042          	WW4114          	1162.309543 	450         	0.012       	0           	Open  	;
 WW5776_WW5717   	WW5776          	WW5717          	1233.966121 	450         	0.012       	0           	Open  	;
 WW3904_WW3913   	WW3904          	WW3913          	1242.774299 	450         	0.012       	0           	Open  	;
 WW3913_WW3904   	WW3913          	WW3904          	1242.774553 	450         	0.012       	0           	Open  	;
 WW3629_WW3693   	WW3629          	WW3693          	1310.769976 	450         	0.012       	0           	Open  	;
 WW4860_WW4922   	WW4860          	WW4922          	1392.123484 	450         	0.012       	0           	Open  	;
 WW3842_WW3843   	WW3842          	WW3843          	1492.403164 	450         	0.012       	0           	Open  	;
 WW2634_WW2695   	WW2634          	WW2695          	1574.186801 	450         	0.012       	0           	Open  	;
 WW5968_WW5956   	WW5968          	WW5956          	1596.739357 	450         	0.012       	0           	Open  	;
 WW5289_WW5185   	WW5291          	WW5185          	1640.47     	450         	0.012       	0           	Open  	;
 WW5851_WW5776   	WW5851          	WW5776          	2006.087164 	450         	0.012       	0           	Open  	;
 WW5866_WW5849   	WW5866          	WW5849          	2059.34073  	450         	0.012       	0           	Open  	;
 WW5911_WW5868   	WW5911          	WW5868          	2244.959478 	450         	0.012       	0           	Open  	;
 WW6375_WW6529   	WW6375          	WW6529          	2360.323074 	450         	0.012       	0           	Open  	;
 WW4766_WW4669   	WW4766          	WW4669          	2540.60484  	450         	0.012       	0           	Open  	;
 WW2548_WW2489   	WW2548          	WW2489          	2835.332098 	450         	0.012       	0           	Open  	;
 WW5816_WW5912   	WW5816          	WW5912          	3079.776299 	450         	0.012       	0           	Open  	;
 WW2582_WW2574   	WW2582          	WW2574          	3114.498839 	450         	0.012       	0           	Open  	;
 WW5921_WW5820   	WW5921          	WW5820          	3458.379361 	450         	0.012       	0           	Open  	;
 WW5814_WW5925   	WW5814          	WW5925          	3743.601719 	450         	0.012       	0           	Open  	;
 NP4             	WW598           	WW1025          	5554.4      	450         	0.012       	0           	Open  	;
 NP7             	WW5817          	WW5820          	230.68      	450         	0.012       	0           	Open  	;
 NP8             	WW5820          	WW5868          	4649.18     	450         	0.012       	0           	Open  	;
 NP29            	WW5962          	WW5988          	2451.74     	450         	0.012       	0           	Open  	;
 NP30            	WW5925          	WW5921          	1627.3      	450         	0.012       	0           	Open  	;
 NP31            	WW5814          	WW5817          	1493.52     	450         	0.012       	0           	Open  	;
 NP32            	WW5921          	WW5911          	4074.48     	450         	0.012       	0           	Open  	;
 NP33            	WW5868          	WW5847          	2091.85     	450         	0.012       	0           	Open  	;
 NP38            	WW5705          	WW5847          	2716.37     	450         	0.012       	0           	Open  	;
 NP39            	WW5705          	WW5762          	6660.65     	450         	0.012       	0           	Open  	;
 NP40            	WW5945          	WW5925          	5567.54     	450         	0.012       	0           	Open  	;
 NP41            	WW5789          	WW5762          	7977.58     	450         	0.012       	0           	Open  	;
 NP42            	WW5789          	WW5946          	5180.63     	450         	0.012       	0           	Open  	;
 NP43            	WW5946          	WW5945          	448.89      	450         	0.012       	0           	Open  	;
 NP47            	WW5583          	WW5557          	5939.73     	450         	0.012       	0           	Open  	;
 NP48            	WW5291          	WW5557          	6130.92     	450         	0.012       	0           	Open  	;
 NP50            	WW5557          	WW5538          	2771.71     	450         	0.012       	0           	Open  	;
 NP51            	WW5538          	WW5789          	4357.43     	450         	0.012       	0           	Open  	;
 NP52            	WW5185          	WW5516          	12903.85    	450         	0.012       	0           	Open  	;
 NP58            	WW4727          	WW4767          	8016.43     	450         	0.012       	0           	Open  	;
 NP60            	WW4821          	WW4860          	4359.77     	450         	0.012       	0           	Open  	;
 NP61            	WW5185          	WW4922          	4336.75     	450         	0.012       	0           	Open  	;
 NP63            	WW4708          	WW4727          	3274.63     	450         	0.012       	0           	Open  	;
 NP72            	WW4767          	WW4503          	5144.68     	450         	0.012       	0           	Open  	;
 NP73            	WW4503          	WW4209          	5882.42     	450         	0.012       	0           	Open  	;
 NP74            	WW4116          	WW4209          	2877.62     	450         	0.012       	0           	Open  	;
 NP76            	WW4505          	WW4566          	2658.51     	450         	0.012       	0           	Open  	;
 NP77            	WW4566          	WW4821          	5700.01     	450         	0.012       	0           	Open  	;
 NP80            	WW4669          	WW4714          	809.3       	450         	0.012       	0           	Open  	;
 NP81            	WW4714          	WW4505          	6177.44     	450         	0.012       	0           	Open  	;
 NP83            	WW5243          	WW5324          	1389.53     	450         	0.012       	0           	Open  	;
 NP85            	WW4922          	WW4948          	3239.62     	450         	0.012       	0           	Open  	;
 NP86            	WW4948          	WW5243          	4661.29     	450         	0.012       	0           	Open  	;
 NP87            	WW5324          	WW5291          	5473.67     	450         	0.012       	0           	Open  	;
 NP89            	WW5494          	WW5544          	8462.97     	450         	0.012       	0           	Open  	;
 NP92            	WW5312          	WW5316          	118.9       	450         	0.012       	0           	Open  	;
 NP93            	WW5316          	WW5217          	2286.51     	450         	0.012       	0           	Open  	;
 NP94            	WW5217          	WW5296          	1184.74     	450         	0.012       	0           	Open  	;
 NP95            	WW5296          	WW5042          	4276.64     	450         	0.012       	0           	Open  	;
 NP96            	WW5217          	WW5207          	202.3       	450         	0.012       	0           	Open  	;
 NP97            	WW5207          	WW4766          	8216.93     	450         	0.012       	0           	Open  	;
 NP102           	WW5042          	WW5243          	5769.16     	450         	0.012       	0           	Open  	;
 NP103           	WW5042          	WW4714          	7483.41     	450         	0.012       	0           	Open  	;
 NP104           	WW4669          	WW4444          	7204.1      	450         	0.012       	0           	Open  	;
 NP105           	WW4444          	NJ2             	810.63      	450         	0.012       	0           	Open  	;
 NP106           	NJ2             	WW4505          	917.56      	450         	0.012       	0           	Open  	;
 NP107           	NJ2             	WW4442          	987.89      	450         	0.012       	0           	Open  	;
 NP108           	WW4444          	NJ3             	1541.01     	450         	0.012       	0           	Open  	;
 NP109           	NJ3             	WW4442          	942.36      	450         	0.012       	0           	Open  	;
 NP110           	NJ3             	WW4233          	2918.32     	450         	0.012       	0           	Open  	;
 NP113           	WW4181          	WW4179          	2467.95     	450         	0.012       	0           	Open  	;
 NP115           	WW4375          	WW4546          	3423.66     	450         	0.012       	0           	Open  	;
 NP116           	WW4546          	WW4640          	2397.99     	450         	0.012       	0           	Open  	;
 NP119           	WW4346          	WW4376          	2913        	450         	0.012       	0           	Open  	;
 NP120           	WW4376          	WW4510          	2471.4      	450         	0.012       	0           	Open  	;
 NP121           	WW4213          	WW4346          	3114.64     	450         	0.012       	0           	Open  	;
 NP123           	WW4544          	WW4510          	3171.18     	450         	0.012       	0           	Open  	;
 NP125           	WW5010          	WW5123          	1597.98     	450         	0.012       	0           	Open  	;
 NP126           	WW5024          	WW5010          	2461.09     	450         	0.012       	0           	Open  	;
 NP127           	WW5412          	WW5123          	5731.11     	450         	0.012       	0           	Open  	;
 NP129           	WW5412          	WW5504          	1726.85     	450         	0.012       	0           	Open  	;
 NP133           	WW5607          	WW5687          	1721.03     	450         	0.012       	0           	Open  	;
 NP134           	WW5708          	WW5730          	476.51      	450         	0.012       	0           	Open  	;
 NP135           	WW5504          	WW5556          	2061.3      	450         	0.012       	0           	Open  	;
 NP136           	WW5621          	WW5556          	1924.19     	450         	0.012       	0           	Open  	;
 NP137           	WW5504          	WW5607          	3366.15     	450         	0.012       	0           	Open  	;
 NP138           	WW5730          	WW5621          	3325.56     	450         	0.012       	0           	Open  	;
 NP141           	WW5717          	WW5687          	2753.48     	450         	0.012       	0           	Open  	;
 NP142           	WW5708          	WW5776          	3007.21     	450         	0.012       	0           	Open  	;
 NP143           	WW5897          	WW5782          	4633.82     	450         	0.012       	0           	Open  	;
 NP145           	WW5643          	WW5624          	268.56      	450         	0.012       	0           	Open  	;
 NP146           	WW5624          	WW5587          	1211.61     	450         	0.012       	0           	Open  	;
 NP147           	WW5587          	WW5849          	4504.96     	450         	0.012       	0           	Open  	;
 NP148           	WW5866          	WW5900          	1411.09     	450         	0.012       	0           	Open  	;
 NP149           	WW5902          	WW5900          	1196.51     	450         	0.012       	0           	Open  	;
 NP150           	WW5902          	WW5934          	1809.84     	450         	0.012       	0           	Open  	;
 NP151           	WW5934          	WW5924          	3234.95     	450         	0.012       	0           	Open  	;
 NP152           	WW5924          	WW6529          	3767.68     	450         	0.012       	0           	Open  	;
 NP154           	WW6419          	WW6556          	3346.75     	450         	0.012       	0           	Open  	;
 NP158           	WW6602          	WW6556          	2109.11     	450         	0.012       	0           	Open  	;
 NP160           	WW5886          	WW5898          	1677.36     	450         	0.012       	0           	Open  	;
 NP162           	WW5872          	WW5851          	1981.36     	450         	0.012       	0           	Open  	;
 NP163           	WW5912          	WW5872          	7083.42     	450         	0.012       	0           	Open  	;
 NP164           	WW5816          	WW5573          	12443.56    	450         	0.012       	0           	Open  	;
 NP165           	WW5690          	WW5573          	1774.63     	450         	0.012       	0           	Open  	;
 NP168           	WW5498          	WW5450          	3640.71     	450         	0.012       	0           	Open  	;
 NP169           	WW5192          	WW5498          	5144.98     	450         	0.012       	0           	Open  	;
 NP173           	WW5192          	WW5080          	2020.62     	450         	0.012       	0           	Open  	;
 NP180           	WW4260          	WW4433          	3589.75     	450         	0.012       	0           	Open  	;
 NP181           	WW4433          	WW4544          	5482.46     	450         	0.012       	0           	Open  	;
 NP184           	WW3339          	WW3747          	3362.41     	450         	0.012       	0           	Open  	;
 NP185           	WW3747          	WW3744          	1002.24     	450         	0.012       	0           	Open  	;
 NP186           	WW3339          	WW3282          	2903.74     	450         	0.012       	0           	Open  	;
 NP6             	WW4114          	NJ6             	1196.27     	450         	0.012       	0           	Open  	;
 NP9             	NJ6             	WW4179          	7292.46     	450         	0.012       	0           	Open  	;
 NP10            	WW4205          	WW4184          	3223.16     	450         	0.012       	0           	Open  	;
 NP11            	WW4184          	WW4167          	1258.36     	450         	0.012       	0           	Open  	;
 NP13            	WW3946          	WW3796          	4413.28     	450         	0.012       	0           	Open  	;
 NP15            	WW3750          	WW3796          	571.59      	450         	0.012       	0           	Open  	;
 NP16            	WW3796          	WW3766          	3226.05     	450         	0.012       	0           	Open  	;
 NP17            	WW3766          	WW3823          	606.66      	450         	0.012       	0           	Open  	;
 NP18            	WW3823          	WW3920          	2615.38     	450         	0.012       	0           	Open  	;
 NP28            	WW3920          	WW3906          	1649.86     	450         	0.012       	0           	Open  	;
 NP34            	WW3906          	WW4069          	2440.19     	450         	0.012       	0           	Open  	;
 NP37            	WW3693          	WW4026          	6678.9      	450         	0.012       	0           	Open  	;
 NP44            	WW4026          	WW4069          	2369.85     	450         	0.012       	0           	Open  	;
 NP49            	WW3766          	WW3563          	3264.92     	450         	0.012       	0           	Open  	;
 NP79            	WW3629          	B10             	1483.66     	450         	0.012       	0           	Open  	;
 NP82            	B10             	WW3260          	2848.28     	450         	0.012       	0           	Open  	;
 NP84            	WW3629          	WW3592          	2995.6      	450         	0.012       	0           	Open  	;
 NP100           	WW3065          	WW3260          	3649.83     	450         	0.012       	0           	Open  	;
 NP118           	WW3065          	WW3086          	2894.45     	450         	0.012       	0           	Open  	;
 NP122           	WW3086          	WW3215          	3112.71     	450         	0.012       	0           	Open  	;
 NP128           	WW3215          	WW3145          	982.47      	450         	0.012       	0           	Open  	;
 NP132           	WW3145          	WW3177          	3086.5      	450         	0.012       	0           	Open  	;
 NP187           	WW3177          	WW3563          	4662.12     	450         	0.012       	0           	Open  	;
 NP188           	WW3750          	WW3621          	2665.12     	450         	0.012       	0           	Open  	;
 NP189           	WW3781          	WW3750          	3201.64     	450         	0.012       	0           	Open  	;
 NP190           	WW3781          	WW3677          	2348.52     	450         	0.012       	0           	Open  	;
 NP191           	WW3677          	WW3604          	874.59      	450         	0.012       	0           	Open  	;
 NP192           	WW3604          	WW3580          	857.79      	450         	0.012       	0           	Open  	;
 NP193           	WW3580          	WW3621          	2943.29     	450         	0.012       	0           	Open  	;
 NP194           	WW3781          	WW3959          	4004.15     	450         	0.012       	0           	Open  	;
 NP195           	WW3219          	WW3580          	2004.46     	450         	0.012       	0           	Open  	;
 NP196           	WW3185          	WW3219          	3379.87     	450         	0.012       	0           	Open  	;
 NP197           	WW3744          	WW3677          	6083.97     	450         	0.012       	0           	Open  	;
 NP198           	WW3105          	WW3282          	3154.1      	450         	0.012       	0           	Open  	;
 NP199           	WW3105          	WW2998          	3624.59     	450         	0.012       	0           	Open  	;
 NP200           	WW2998          	WW2971          	2412.66     	450         	0.012       	0           	Open  	;
 NP201           	WW2971          	WW3185          	4356.56     	450         	0.012       	0           	Open  	;
 NP202           	WW2702          	WW3094          	6993.48     	450         	0.012       	0           	Open  	;
 NP203           	WW2711          	WW2971          	8005        	450         	0.012       	0           	Open  	;
 NP204           	WW2571          	WW2711          	4873.1      	450         	0.012       	0           	Open  	;
 NP205           	WW2549          	WW2571          	662.33      	450         	0.012       	0           	Open  	;
 NP206           	WW2511          	WW2549          	1723.91     	450         	0.012       	0           	Open  	;
 NP207           	WW2521          	WW2571          	3868.87     	450         	0.012       	0           	Open  	;
 NP218           	WW3589          	WW3339          	4847.43     	450         	0.012       	0           	Open  	;
 NP220           	WW3094          	WW3177          	2357.96     	450         	0.012       	0           	Open  	;
 NP221           	WW3177          	WW2692          	10780.97    	450         	0.012       	0           	Open  	;
 NP222           	WW2680          	WW2692          	2005.92     	450         	0.012       	0           	Open  	;
 NP224           	WW2489          	WW2521          	3213.94     	450         	0.012       	0           	Open  	;
 NP226           	WW2511          	WW2486          	2710.35     	450         	0.012       	0           	Open  	;
 NP227           	WW2103          	WW2486          	3749.69     	450         	0.012       	0           	Open  	;
 NP228           	WW2055          	WW1025          	6144.79     	450         	0.012       	0           	Open  	;
 NP230           	WW2486          	WW2450          	3638.85     	450         	0.012       	0           	Open  	;
 NP231           	WW2450          	WW2489          	1946.82     	450         	0.012       	0           	Open  	;
 NP233           	WW2432          	WW1709          	1695.35     	450         	0.012       	0           	Open  	;
 NP234           	WW1709          	WW2450          	5112.71     	450         	0.012       	0           	Open  	;
 NP235           	WW1318          	WW1197          	5046.54     	450         	0.012       	0           	Open  	;
 NP236           	WW2680          	WW2659          	3190.38     	450         	0.012       	0           	Open  	;
 NP237           	WW2659          	WW2599          	2472.07     	450         	0.012       	0           	Open  	;
 NP238           	WW2599          	WW2535          	3186.52     	450         	0.012       	0           	Open  	;
 NP239           	WW2535          	WW2432          	5657.96     	450         	0.012       	0           	Open  	;
 NP240           	WW1475          	WW1709          	3170.26     	450         	0.012       	0           	Open  	;
 NP241           	WW1693          	WW2432          	3622.49     	450         	0.012       	0           	Open  	;
 NP242           	WW1493          	WW1693          	2907.19     	450         	0.012       	0           	Open  	;
 NP244           	WW1197          	WW1475          	2492.81     	450         	0.012       	0           	Open  	;
 NP245           	WW1475          	WW1325          	2971.05     	450         	0.012       	0           	Open  	;
 NP247           	WW1325          	WW1291          	1359.23     	450         	0.012       	0           	Open  	;
 NP250           	WW1182          	NJ7             	718.4       	450         	0.012       	0           	Open  	;
 NP251           	NJ7             	WW1487          	4788.93     	450         	0.012       	0           	Open  	;
 NP252           	WW1487          	WW1925          	1924.36     	450         	0.012       	0           	Open  	;
 NP253           	WW1925          	WW1419          	5436.01     	450         	0.012       	0           	Open  	;
 NP254           	NJ7             	WW1419          	1465.33     	450         	0.012       	0           	Open  	;
 NP255           	WW1291          	WW1182          	1115.34     	450         	0.012       	0           	Open  	;
 NP259           	WW2599          	WW2576          	6490.45     	450         	0.012       	0           	Open  	;
 NP260           	WW2576          	WW2634          	2494.21     	450         	0.012       	0           	Open  	;
 NP261           	WW2634          	WW2618          	4067.17     	450         	0.012       	0           	Open  	;
 NP262           	WW2618          	WW2530          	5202.13     	450         	0.012       	0           	Open  	;
 NP263           	WW2530          	WW2476          	3176.49     	450         	0.012       	0           	Open  	;
 NP264           	WW1925          	WW2476          	4294.08     	450         	0.012       	0           	Open  	;
 NP265           	WW3086          	WW2894          	4748.5      	450         	0.012       	0           	Open  	;
 NP266           	WW2894          	WW2793          	3347.86     	450         	0.012       	0           	Open  	;
 NP267           	WW2793          	WW2695          	4853.2      	450         	0.012       	0           	Open  	;
 NP268           	WW2695          	WW2817          	2238.88     	450         	0.012       	0           	Open  	;
 NP269           	WW2793          	WW3058          	7746.51     	450         	0.012       	0           	Open  	;
 NP270           	WW3058          	WW3184          	2477.98     	450         	0.012       	0           	Open  	;
 NP271           	WW3184          	WW3610          	2933.4      	450         	0.012       	0           	Open  	;
 NP272           	WW3610          	WW3646          	516.21      	450         	0.012       	0           	Open  	;
 NP273           	WW3646          	WW3671          	3357.8      	450         	0.012       	0           	Open  	;
 NP275           	WW3646          	WW3834          	3212.97     	450         	0.012       	0           	Open  	;
 NP276           	WW3834          	WW3843          	2955.66     	450         	0.012       	0           	Open  	;
 NP277           	WW3842          	WW3913          	1976.47     	450         	0.012       	0           	Open  	;
 NP278           	WW3665          	WW3895          	4960.16     	450         	0.012       	0           	Open  	;
 NP279           	WW3895          	WW4158          	7040.64     	450         	0.012       	0           	Open  	;
 NP281           	WW3926          	WW4042          	2537.32     	450         	0.012       	0           	Open  	;
 NP282           	WW3834          	WW3926          	3226.33     	450         	0.012       	0           	Open  	;
 NP284           	WW4158          	WW4209          	824.56      	450         	0.012       	0           	Open  	;
 NP285           	WW4158          	NJ5             	2215.17     	450         	0.012       	0           	Open  	;
 NP286           	NJ5             	WW4116          	772.08      	450         	0.012       	0           	Open  	;
 NP287           	WW4116          	Tank3           	6596.92     	450         	0.012       	0           	Open  	;
 NP288           	WW3887          	NJ5             	6455.19     	450         	0.012       	0           	Open  	;
 NP289           	WW3887          	Tank3           	577.25      	450         	0.012       	0           	Open  	;
 NP292           	WW2838          	WW2681          	3746.24     	450         	0.012       	0           	Open  	;
 NP293           	WW2681          	WW2776          	2281.8      	450         	0.012       	0           	Open  	;
 NP294           	WW2776          	WW2710          	2226.74     	450         	0.012       	0           	Open  	;
 NP295           	WW2632          	WW2710          	1931.56     	450         	0.012       	0           	Open  	;
 NP296           	WW2574          	WW2681          	3185.26     	450         	0.012       	0           	Open  	;
 NP298           	WW2763          	WW2710          	5723.31     	450         	0.012       	0           	Open  	;
 NP299           	WW2476          	WW2582          	7322.71     	450         	0.012       	0           	Open  	;
 NP300           	WW2582          	WW2632          	1573.15     	450         	0.012       	0           	Open  	;
 NP301           	WW1925          	WW2448          	4108.4      	450         	0.012       	0           	Open  	;
 NP303           	WW5851          	WW5886          	832.49      	450         	0.012       	0           	Open  	;
 NP304           	WW5898          	WW5897          	611.24      	450         	0.012       	0           	Open  	;
 NP305           	WW6375          	WW6419          	401.01      	450         	0.012       	0           	Open  	;
 NP306           	WW5730          	WW5736          	258.4       	450         	0.012       	0           	Open  	;
 NP307           	WW5621          	WW5624          	157.83      	450         	0.012       	0           	Open  	;
 NP309           	WW5544          	WW5583          	968.98      	450         	0.012       	0           	Open  	;
 NP311           	NJ9             	WW5962          	3380.25     	450         	0.012       	0           	Open  	;
 NP312           	WW5962          	NJ10            	4647.34     	450         	0.012       	0           	Open  	;
 NP314           	NJ10            	WW5921          	844.93      	450         	0.012       	0           	Open  	;
 NP315           	WW5956          	WW5988          	448.94      	450         	0.012       	0           	Open  	;
 NP317           	NJ13            	WW4235          	349.61      	450         	0.012       	0           	Open  	;
 NP318           	NJ13            	WW4233          	2750.89     	450         	0.012       	0           	Open  	;
 NP319           	NJ13            	NJ12            	2989.11     	450         	0.012       	0           	Open  	;
 NP320           	WW4114          	NJ12            	2937.83     	450         	0.012       	0           	Open  	;
 NP321           	NJ12            	WW3904          	4708.64     	450         	0.012       	0           	Open  	;
 NP325           	WW598           	C47             	7368.22     	1000        	0.003       	0           	Open  	;
 NP327           	NJ7             	C46             	1           	1000        	0.003       	0           	Open  	;
 NP330           	WW1493          	C22             	1           	1000        	0.003       	0           	Open  	;
 NP332           	WW1709          	C30             	1           	1000        	0.003       	0           	Open  	;
 NP334           	WW2511          	C44             	1           	1000        	0.003       	0           	Open  	;
 NP335           	NJ117           	C3              	3961.04     	1000        	0.003       	0           	Open  	;
 NP337           	WW2998          	C5              	1           	1000        	0.003       	0           	Open  	;
 NP340           	WW3185          	C16             	1           	1000        	0.003       	0           	Open  	;
 NP342           	WW3219          	C15             	1           	1000        	0.003       	0           	Open  	;
 NP346           	NJ14            	WW4260          	2954.63     	450         	0.012       	0           	Open  	;
 NP349           	WW4518          	NJ16            	1365.63     	450         	0.012       	0           	Open  	;
 NP350           	NJ16            	NJ18            	4722.89     	450         	0.012       	0           	Open  	;
 NP352           	WW4544          	NJ17            	1763.65     	450         	0.012       	0           	Open  	;
 NP355           	NJ17            	C52             	1           	1000        	0.003       	0           	Open  	;
 NP356           	NJ66            	C29             	5502.84     	1000        	0.003       	0           	Open  	;
 NP364           	NJ22            	C35             	1           	1000        	0.003       	0           	Open  	;
 NP365           	WW4995          	NJ22            	1433.54     	450         	0.012       	0           	Open  	;
 NP366           	NJ22            	WW5080          	1167.26     	450         	0.012       	0           	Open  	;
 NP367           	NJ23            	WW5123          	3098.71     	450         	0.012       	0           	Open  	;
 NP368           	WW5080          	NJ23            	5744.8      	450         	0.012       	0           	Open  	;
 NP373           	WW5504          	C39             	1           	1000        	0.003       	0           	Open  	;
 NP377           	WW5717          	NJ25            	770.82      	450         	0.012       	0           	Open  	;
 NP378           	NJ25            	WW5690          	3559.84     	450         	0.012       	0           	Open  	;
 NP379           	WW5498          	NJ24            	1488.82     	450         	0.012       	0           	Open  	;
 NP380           	NJ24            	WW5573          	3424.54     	450         	0.012       	0           	Open  	;
 NP381           	WW5816          	C34             	1           	1000        	0.003       	0           	Open  	;
 NP382           	WW5851          	chng_J1         	1850.8      	1000        	0.003       	0           	Open  	;
 NP385           	WW6556          	C33             	1           	1000        	0.003       	0           	Open  	;
 NP387           	WW5902          	C6              	1           	1000        	0.003       	0           	Open  	;
 NP389           	WW5782          	NJ27            	1635.88     	450         	0.012       	0           	Open  	;
 NP390           	NJ27            	WW5840          	1531.01     	450         	0.012       	0           	Open  	;
 NP391           	WW5736          	NJ29            	1973.09     	450         	0.012       	0           	Open  	;
 NP392           	NJ29            	WW5643          	1594.13     	450         	0.012       	0           	Open  	;
 NP393           	WW5643          	NJ28            	1955.13     	450         	0.012       	0           	Open  	;
 NP394           	NJ28            	WW5840          	1920.83     	450         	0.012       	0           	Open  	;
 NP395           	NJ28            	C51             	1           	1000        	0.003       	0           	Open  	;
 NP398           	WW5544          	C20             	4187.05     	1000        	0.003       	0           	Open  	;
 NP400           	WW5544          	NJ30            	2375.89     	450         	0.012       	0           	Open  	;
 NP401           	NJ30            	WW5324          	2873.5      	450         	0.012       	0           	Open  	;
 NP413           	NJ33            	WW4767          	3542.99     	450         	0.012       	0           	Open  	;
 NP415           	NJ31            	WW4503          	2279.4      	450         	0.012       	0           	Open  	;
 NP429           	Tank3           	C31             	2738.83     	1000        	0.003       	0           	Open  	;
 NP432           	WW4042          	C55             	1           	1000        	0.003       	0           	Open  	;
 NP434           	NJ12            	C49             	3546.24     	1000        	0.003       	0           	Open  	;
 NP441           	WW2618          	C26             	1           	1000        	0.003       	0           	Open  	;
 NP443           	WW2681          	C48             	1           	1000        	0.003       	0           	Open  	;
 NP444           	WW2763          	NJ37            	2662.05     	450         	0.012       	0           	Open  	;
 NP445           	NJ37            	WW2817          	3128.67     	450         	0.012       	0           	Open  	;
 NP447           	WW2448          	C18             	1           	1000        	0.003       	0           	Open  	;
 NP448           	WW3260          	C9              	3005.07     	1000        	0.003       	0           	Open  	;
 NP450           	WW2894          	C21             	1           	1000        	0.003       	0           	Open  	;
 NP452           	WW3766          	C50             	1           	1000        	0.003       	0           	Open  	;
 NP457           	B7              	C27             	2562.35     	1000        	0.003       	0           	Open  	;
 NP458           	WW4375          	C40             	1           	1000        	0.003       	0           	Open  	;
 NP463           	NJ114           	C36             	2833.83     	1000        	0.003       	0           	Open  	;
 NP469           	NJ9             	C17             	1           	1000        	0.003       	0           	Open  	;
 NP470           	NJ9             	C14             	1           	1000        	0.003       	0           	Open  	;
 NP473           	WW5868          	C25             	1           	1000        	0.003       	0           	Open  	;
 NP475           	WW5814          	C1              	1           	1000        	0.003       	0           	Open  	;
 NP477           	WW5820          	C24             	1           	1000        	0.003       	0           	Open  	;
 B26             	B6              	WW5587          	380.9       	450         	0.012       	0           	Open  	;
 B27             	B6              	WW5556          	553.33      	450         	0.012       	0           	Open  	;
 B29             	WW3946          	C54             	1           	1000        	0.003       	0           	Open  	;
 B42             	WW5945          	C7              	1           	1000        	0.003       	0           	Open  	;
 NP78            	NJ60            	WW4260          	3880.43     	450         	0.012       	0           	Open  	;
 NP88            	NJ14            	NJ61            	2666.45     	450         	0.012       	0           	Open  	;
 NP112           	WW3744          	NJ61            	4925.76     	450         	0.012       	0           	Open  	;
 NP139           	NJ62            	NJ60            	5047.54     	450         	0.012       	0           	Open  	;
 NP140           	NJ62            	NJ61            	4702.95     	450         	0.012       	0           	Open  	;
 NP144           	NJ62            	WW3589          	8830.19     	450         	0.012       	0           	Open  	;
 NP166           	NJ60            	NJ64            	4664.7      	450         	0.012       	0           	Open  	;
 NP167           	NJ64            	WW4518          	1461.44     	450         	0.012       	0           	Open  	;
 NP170           	NJ64            	NJ63            	1651.62     	450         	0.012       	0           	Open  	;
 NP174           	NJ63            	NJ18            	3297.85     	450         	0.012       	0           	Open  	;
 NP175           	NJ18            	NJ67            	1622.18     	450         	0.012       	0           	Open  	;
 NP176           	NJ67            	NJ65            	2203.58     	450         	0.012       	0           	Open  	;
 NP177           	NJ65            	NJ66            	1272.4      	450         	0.012       	0           	Open  	;
 NP178           	NJ66            	WW4995          	3533.17     	450         	0.012       	0           	Open  	;
 NP182           	NJ66            	WW5024          	941.1       	450         	0.012       	0           	Open  	;
 NP183           	WW5024          	NJ69            	1647.47     	450         	0.012       	0           	Open  	;
 NP219           	NJ69            	NJ68            	545.49      	450         	0.012       	0           	Open  	;
 NP343           	NJ68            	NJ67            	3101.05     	450         	0.012       	0           	Open  	;
 NP344           	NJ69            	NJ70            	2439.41     	450         	0.012       	0           	Open  	;
 NP347           	NJ70            	WW5010          	1701.58     	450         	0.012       	0           	Open  	;
 NP351           	NJ70            	NJ17            	6126.46     	450         	0.012       	0           	Open  	;
 NP353           	NJ66            	NJ71            	1209.42     	450         	0.012       	0           	Open  	;
 NP359           	NJ71            	NJ23            	493.38      	450         	0.012       	0           	Open  	;
 NP369           	NJ72            	WW5412          	1318.05     	450         	0.012       	0           	Open  	;
 NP370           	NJ72            	WW5450          	1689.59     	450         	0.012       	0           	Open  	;
 NP371           	NJ72            	NJ73            	2954.02     	450         	0.012       	0           	Open  	;
 NP372           	NJ73            	NJ23            	2120.62     	450         	0.012       	0           	Open  	;
 NP408           	NJ72            	WW5504          	1644.33     	450         	0.012       	0           	Open  	;
 NP486           	NJ77            	B6              	1699.36     	450         	0.012       	0           	Open  	;
 NP487           	NJ74            	NJ78            	1017.24     	450         	0.012       	0           	Open  	;
 NP488           	NJ78            	NJ77            	2076.9      	450         	0.012       	0           	Open  	;
 NP489           	NJ78            	WW5494          	693.82      	450         	0.012       	0           	Open  	;
 NP490           	NJ74            	WW5316          	1674.84     	450         	0.012       	0           	Open  	;
 NP491           	WW4640          	NJ83            	1745.32     	450         	0.012       	0           	Open  	;
 NP492           	NJ83            	NR6             	57.44       	450         	0.012       	0           	Open  	;
 NP496           	NJ82            	NJ81            	1557.92     	450         	0.012       	0           	Open  	;
 NP499           	NJ80            	NJ81            	4633.99     	450         	0.012       	0           	Open  	;
 NP501           	NJ85            	WW5278          	166.98      	450         	0.012       	0           	Open  	;
 NP502           	NJ85            	NJ80            	3350.28     	450         	0.012       	0           	Open  	;
 NP503           	NJ83            	NJ86            	213.87      	450         	0.012       	0           	Open  	;
 NP504           	NJ86            	NJ82            	1756.18     	450         	0.012       	0           	Open  	;
 NP505           	NJ86            	NJ87            	2292.92     	450         	0.012       	0           	Open  	;
 NP506           	NJ87            	WW4640          	1393.45     	450         	0.012       	0           	Open  	;
 NP507           	NJ87            	NJ88            	3389.52     	450         	0.012       	0           	Open  	;
 NP508           	NJ88            	WW4766          	1713.17     	450         	0.012       	0           	Open  	;
 NP509           	NJ88            	WW4669          	2376.1      	450         	0.012       	0           	Open  	;
 NP510           	WW5849          	WW5924          	3269.13     	450         	0.012       	0           	Open  	;
 NP511           	NJ89            	WW5607          	1367.7      	450         	0.012       	0           	Open  	;
 NP512           	NJ89            	WW5450          	2916.48     	450         	0.012       	0           	Open  	;
 NP513           	NJ24            	NJ90            	1219.63     	450         	0.012       	0           	Open  	;
 NP514           	NJ90            	NJ25            	1169.42     	450         	0.012       	0           	Open  	;
 NP515           	NJ90            	NJ89            	2731.3      	450         	0.012       	0           	Open  	;
 NP516           	WW5898          	NJ92            	2264.11     	450         	0.012       	0           	Open  	;
 NP517           	NJ92            	NJ93            	434.17      	450         	0.012       	0           	Open  	;
 NP518           	NJ93            	WW5897          	1900.58     	450         	0.012       	0           	Open  	;
 NP519           	NJ93            	WW6375          	3115.82     	450         	0.012       	0           	Open  	;
 NP520           	WW6419          	NJ92            	3127.93     	450         	0.012       	0           	Open  	;
 NP525           	WW4235          	NJ94            	1275.86     	450         	0.012       	0           	Open  	;
 NP526           	NJ94            	WW4158          	5269.05     	450         	0.012       	0           	Open  	;
 NP527           	NJ94            	NJ95            	2238.11     	450         	0.012       	0           	Open  	;
 NP528           	NJ95            	WW4442          	1504.52     	450         	0.012       	0           	Open  	;
 NP530           	WW4821          	NJ97            	1001.6      	450         	0.012       	0           	Open  	;
 NP531           	NJ97            	NJ33            	1510.75     	450         	0.012       	0           	Open  	;
 NP532           	NJ96            	NJ98            	2373.71     	450         	0.012       	0           	Open  	;
 NP533           	NJ98            	NJ97            	3797.67     	450         	0.012       	0           	Open  	;
 NP534           	NJ95            	NJ96            	3138.06     	450         	0.012       	0           	Open  	;
 NP535           	NJ96            	WW4566          	1335.1      	450         	0.012       	0           	Open  	;
 NP536           	NJ96            	NJ31            	3807.84     	450         	0.012       	0           	Open  	;
 NP537           	NJ97            	NJ100           	6739.7      	450         	0.012       	0           	Open  	;
 NP538           	NJ100           	NJ99            	7819.87     	450         	0.012       	0           	Open  	;
 NP539           	NJ99            	WW5516          	5076.28     	450         	0.012       	0           	Open  	;
 NP544           	NJ102           	WW5705          	1637.26     	450         	0.012       	0           	Open  	;
 NP546           	NJ102           	NJ99            	5256.82     	450         	0.012       	0           	Open  	;
 NP547           	NJ103           	WW5790          	831.88      	450         	0.012       	0           	Open  	;
 NP548           	NJ103           	WW5620          	3239.4      	450         	0.012       	0           	Open  	;
 NP549           	NJ103           	NR1             	2028.36     	450         	0.012       	0           	Open  	;
 NP550           	NR1             	NJ104           	6987.34     	450         	0.012       	0           	Open  	;
 NP551           	NJ104           	NJ105           	806.7       	450         	0.012       	0           	Open  	;
 NP552           	NJ104           	WW5951          	4013.12     	450         	0.012       	0           	Open  	;
 NP553           	WW5988          	NJ105           	5608.8      	450         	0.012       	0           	Open  	;
 NP554           	WW6529          	NJ106           	606.84      	450         	0.012       	0           	Open  	;
 NP555           	NJ106           	WW6602          	1941.72     	450         	0.012       	0           	Open  	;
 NP558           	WW4375          	WW4346          	695.97      	450         	0.012       	0           	Open  	;
 NP559           	WW4546          	NJ107           	1628.31     	450         	0.012       	0           	Open  	;
 NP560           	NJ107           	WW4510          	1624.1      	450         	0.012       	0           	Open  	;
 NP561           	NJ107           	NJ83            	2944.45     	450         	0.012       	0           	Open  	;
 NP562           	WW4375          	NJ107           	3650.53     	450         	0.012       	0           	Open  	;
 NP563           	NJ61            	NJ108           	2951.07     	450         	0.012       	0           	Open  	;
 NP564           	NJ108           	WW4376          	9053.57     	450         	0.012       	0           	Open  	;
 NP565           	WW3959          	NJ109           	1551.47     	450         	0.012       	0           	Open  	;
 NP566           	NJ109           	NJ108           	2473.86     	450         	0.012       	0           	Open  	;
 NP567           	NJ109           	WW4205          	2953.31     	450         	0.012       	0           	Open  	;
 NP568           	NJ109           	NJ110           	2750.54     	450         	0.012       	0           	Open  	;
 NP569           	NJ110           	WW3946          	980.44      	450         	0.012       	0           	Open  	;
 NP570           	NJ110           	WW4184          	3358.35     	450         	0.012       	0           	Open  	;
 NP571           	NJ110           	B7              	2833.49     	450         	0.012       	0           	Open  	;
 NP572           	B7              	NJ111           	3177.21     	450         	0.012       	0           	Open  	;
 NP573           	NJ111           	WW4213          	2181.33     	450         	0.012       	0           	Open  	;
 NP574           	NJ111           	NJ112           	1406.36     	450         	0.012       	0           	Open  	;
 NP575           	NJ112           	WW4375          	3143.95     	450         	0.012       	0           	Open  	;
 NP576           	NJ112           	WW4181          	1845.81     	450         	0.012       	0           	Open  	;
 NP577           	WW4181          	NJ111           	1800.89     	450         	0.012       	0           	Open  	;
 NP578           	WW4375          	NJ113           	4004.61     	450         	0.012       	0           	Open  	;
 NP579           	NJ113           	NJ112           	2798.06     	450         	0.012       	0           	Open  	;
 NP580           	NJ115           	NJ113           	3322.35     	450         	0.012       	0           	Open  	;
 NP581           	NJ114           	NJ115           	470.66      	450         	0.012       	0           	Open  	;
 NP582           	NJ115           	WW4179          	4331.69     	450         	0.012       	0           	Open  	;
 NP585           	NJ116           	WW4444          	351.62      	450         	0.012       	0           	Open  	;
 NP586           	NJ116           	NJ114           	4201.56     	450         	0.012       	0           	Open  	;
 NP587           	WW3260          	WW3610          	4323.53     	450         	0.012       	0           	Open  	;
 NP588           	WW2489          	NJ118           	1601.17     	450         	0.012       	0           	Open  	;
 NP589           	NJ118           	WW2432          	4200.73     	450         	0.012       	0           	Open  	;
 NP590           	NJ118           	NJ117           	5629.77     	450         	0.012       	0           	Open  	;
 NP591           	NJ117           	WW2680          	2469.68     	450         	0.012       	0           	Open  	;
 NP592           	NJ117           	WW2548          	1616.97     	450         	0.012       	0           	Open  	;
 NP593           	NJ119           	WW3887          	8311.52     	450         	0.012       	0           	Open  	;
 NP594           	NJ119           	WW2906          	8015.95     	450         	0.012       	0           	Open  	;
 NP595           	NJ119           	WW3665          	9276.9      	450         	0.012       	0           	Open  	;
 NP596           	NJ95            	C2              	4468.41     	1000        	0.003       	0           	Open  	;
 NP600           	NJ96            	C38             	2822.71     	1000        	0.003       	0           	Open  	;
 NP603           	NJ118           	C4              	1           	1000        	0.003       	0           	Open  	;
 NP605           	NJ101           	C8              	2757.1      	1000        	0.003       	0           	Open  	;
 NP608           	NJ90            	C10             	1           	1000        	0.003       	0           	Open  	;
 NP611           	NJ62            	C11             	1           	1000        	0.003       	0           	Open  	;
 NP615           	WW4376          	C12             	6392.38     	1000        	0.003       	0           	Open  	;
 NP618           	NR1             	C23             	1           	1000        	0.003       	0           	Open  	;
 NP619           	NJ115           	C28             	4072.33     	1000        	0.003       	0           	Open  	;
 NP621           	NJ92            	C32             	1           	1000        	0.003       	0           	Open  	;
 NP625           	NJ66            	C41             	1           	1000        	0.003       	0           	Open  	;
 NP628           	NJ23            	C45             	1           	1000        	0.003       	0           	Open  	;
 NP629           	NJ82            	C56             	1           	1000        	0.003       	0           	Open  	;
 NP2             	NJ11            	WW1318          	3391.8      	450         	0.012       	0           	Open  	;
 NP12            	NJ11            	WW598           	2154.09     	450         	0.012       	0           	Open  	;
 NP36            	WW4714          	C37             	1           	1000        	0.003       	0           	Open  	;
 NP53            	WW5243          	C19             	1           	1000        	0.003       	0           	Open  	;
 NP90            	WW4503          	C43             	1           	1000        	0.003       	0           	Open  	;
 NP114           	WW3750          	NJ32            	1           	1000        	0.003       	0           	Open  	;
 NP130           	WW1291          	NJ41            	1           	1000        	0.003       	0           	Open  	;
 NP131           	WW1419          	WW1493          	1861.19     	450         	0.012       	0           	Open  	;
 NP161           	WW5621          	NJ50            	1           	1000        	0.003       	0           	Open  	;
 NP283           	WW5849          	NJ55            	6033.28     	450         	0.012       	0           	Open  	;
 NP290           	NJ55            	WW5790          	2271.7      	450         	0.012       	0           	Open  	;
 NP345           	NJ122           	Tank1           	156.7       	450         	0.012       	0           	Open  	;
 NP348           	NJ122           	WW2549          	7217.68     	450         	0.012       	0           	Open  	;
 NP375           	Tank2           	NJ123           	283.87      	450         	0.012       	0           	Open  	;
 NP376           	NJ123           	WW2448          	1615.3      	450         	0.012       	0           	Open  	;
 NP383           	NJ123           	WW2574          	8562.95     	450         	0.012       	0           	Open  	;
 NP384           	WW5538          	C13             	1           	1000        	0.003       	0           	Open  	;
 NP208           	WW5851          	Tank4           	501.16      	450         	0.012       	0           	Open  	;
 NP302           	NJ125           	NJ106           	11412.68    	450         	0.012       	0           	Open  	;
 NP402           	NJ125           	NJ105           	3637.05     	450         	0.012       	0           	Open  	;
 NP403           	NJ52            	Tank5           	402.03      	450         	0.012       	0           	Open  	;
 NP404           	Tank5           	NJ125           	389.84      	450         	0.012       	0           	Open  	;
 NP406           	NJ52            	NJ104           	3562.92     	450         	0.012       	0           	Open  	;
 NP407           	Tank6           	NJ10            	658.04      	450         	0.012       	0           	Open  	;
 NP420           	NJ68            	B9              	318.85      	450         	0.012       	0           	Open  	;
 NP421           	B9              	NJ65            	392.34      	450         	0.012       	0           	Open  	;
 NP423           	WW3610          	B11             	6692.27     	450         	0.012       	0           	Open  	;
 NP437           	B11             	WW3665          	826.01      	450         	0.012       	0           	Open  	;
 NP124           	WW4708          	AN1             	1           	1000        	0.003       	0           	Open  	;
 NP541           	NJ100           	NJ101           	4346.69     	450         	0.003       	0           	Open  	;
 1               	WW3665          	C42             	1           	1000        	0.003       	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								


[RULES]
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								
								


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12:00 AM
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	300
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.5
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 B10             	38277.63        	28925.19        
 B11             	40223.40        	15611.23        
 B6              	76791.53        	36148.76        
 B7              	48166.25        	30686.49        
 B9              	65617.87        	42159.42        
 C1              	79730.48        	14185.62        
 C10             	76545.41        	43439.21        
 C11             	46298.51        	45202.52        
 C12             	53904.79        	36534.06        
 C13             	76362.57        	12198.67        
 C14             	89641.40        	12037.82        
 C15             	34080.65        	36585.46        
 C16             	38984.48        	40719.16        
 C17             	89658.40        	15188.62        
 C18             	18844.00        	8331.16         
 C19             	70549.69        	27338.27        
 C2              	56052.27        	12337.68        
 C20             	72140.61        	29076.66        
 C21             	29910.90        	26526.22        
 C22             	20176.08        	19422.05        
 C23             	81158.24        	25797.08        
 C24             	80273.09        	7667.23         
 C25             	78649.76        	7830.25         
 C26             	27902.38        	15309.87        
 C27             	49021.02        	29921.71        
 C28             	51056.45        	20868.78        
 C29             	65463.75        	39539.39        
 C3              	25932.37        	32931.39        
 C30             	16272.50        	29784.61        
 C31             	52214.48        	5623.46         
 C32             	85765.04        	43628.10        
 C33             	86973.24        	41487.87        
 C34             	79899.60        	47014.18        
 C35             	67710.56        	47234.03        
 C36             	58732.70        	27074.70        
 C37             	64674.29        	21025.67        
 C38             	59966.82        	16960.90        
 C39             	75908.19        	38449.88        
 C4              	21980.61        	27735.55        
 C40             	54521.27        	31294.00        
 C41             	66671.02        	40515.48        
 C43             	55800.34        	8697.06         
 C44             	19356.27        	40603.92        
 C45             	72101.89        	42417.91        
 C46             	11662.10        	15441.16        
 C47             	9759.40         	27589.19        
 C48             	27981.44        	6293.55         
 C49             	46680.18        	14969.46        
 C5              	33101.20        	43103.55        
 C50             	42115.26        	29978.47        
 C51             	79259.41        	38591.13        
 C52             	59348.51        	41888.49        
 C54             	45941.95        	35840.53        
 C55             	46142.37        	18517.25        
 C56             	63528.99        	32180.22        
 C6              	84226.91        	39033.02        
 C7              	82446.69        	14793.09        
 C8              	64323.21        	8743.66         
 C9              	36945.94        	24552.87        
 chng_J1         	82582.38        	45146.91        
 NJ10            	83285.25        	10583.65        
 NJ100           	69344.33        	12139.04        
 NJ101           	66766.86        	8138.36         
 NJ102           	74095.56        	6062.55         
 NJ103           	79824.70        	27631.42        
 NJ104           	84086.51        	23947.64        
 NJ105           	87297.33        	21712.91        
 NJ106           	86855.22        	38142.75        
 NJ107           	57380.64        	33706.16        
 NJ108           	46590.23        	37828.01        
 NJ109           	46455.69        	36508.38        
 NJ11            	12522.73        	31893.35        
 NJ110           	46338.38        	33798.34        
 NJ111           	51294.92        	30559.79        
 NJ112           	53956.16        	29598.69        
 NJ113           	54633.49        	27579.55        
 NJ114           	53502.48        	24531.59        
 NJ115           	53076.19        	23328.51        
 NJ116           	55068.53        	23699.14        
 NJ117           	25287.02        	30256.56        
 NJ118           	19997.00        	29416.63        
 NJ119           	37486.95        	6590.48         
 NJ12            	47208.89        	16275.76        
 NJ122           	22137.14        	41774.81        
 NJ123           	17746.29        	6355.27         
 NJ125           	85950.86        	26260.47        
 NJ13            	50887.05        	16538.88        
 NJ14            	49897.98        	40221.74        
 NJ16            	58393.37        	41002.48        
 NJ17            	57530.93        	40101.49        
 NJ18            	62074.93        	43261.55        
 NJ2             	57629.86        	21210.99        
 NJ22            	68006.72        	45601.42        
 NJ23            	70263.35        	38993.39        
 NJ24            	76332.70        	45720.09        
 NJ25            	78093.41        	44587.09        
 NJ27            	82835.61        	40493.82        
 NJ28            	78332.72        	38178.00        
 NJ29            	78666.65        	39488.02        
 NJ3             	54483.08        	19966.91        
 NJ30            	72707.36        	25874.14        
 NJ31            	59099.26        	12652.15        
 NJ32            	41456.21        	35378.35        
 NJ33            	63765.84        	14086.98        
 NJ37            	29145.00        	16254.36        
 NJ41            	11881.65        	20490.64        
 NJ5             	47219.37        	10564.72        
 NJ50            	76303.48        	37176.23        
 NJ52            	84706.78        	26553.19        
 NJ55            	80394.61        	29551.51        
 NJ6             	49917.68        	17866.54        
 NJ60            	55154.73        	45627.60        
 NJ61            	47686.23        	41904.42        
 NJ62            	46862.10        	45884.41        
 NJ63            	59192.00        	43242.73        
 NJ64            	59475.39        	44508.43        
 NJ65            	66491.21        	42519.03        
 NJ66            	65885.21        	40032.21        
 NJ67            	65156.94        	42844.19        
 NJ68            	64356.38        	40741.56        
 NJ69            	64847.27        	38794.48        
 NJ7             	13198.90        	15953.43        
 NJ70            	63823.78        	36607.95        
 NJ71            	68980.24        	40307.90        
 NJ72            	72039.51        	38126.63        
 NJ73            	70703.81        	37715.65        
 NJ74            	74292.30        	31734.39        
 NJ77            	75512.13        	35878.91        
 NJ78            	74995.22        	33363.68        
 NJ80            	68407.15        	36238.95        
 NJ81            	65052.76        	34633.26        
 NJ82            	63784.61        	32994.48        
 NJ83            	59273.28        	31499.50        
 NJ85            	70806.56        	33682.85        
 NJ86            	61122.72        	32295.78        
 NJ87            	59681.12        	29316.82        
 NJ88            	61324.78        	26183.81        
 NJ89            	75268.84        	41862.01        
 NJ9             	89329.38        	13812.05        
 NJ90            	75712.69        	43751.99        
 NJ92            	84280.14        	41344.57        
 NJ93            	82699.44        	41697.06        
 NJ94            	53887.47        	14855.72        
 NJ95            	54275.55        	16508.95        
 NJ96            	59424.74        	18336.32        
 NJ97            	61506.50        	15620.92        
 NJ98            	60686.05        	17089.33        
 NJ99            	74145.07        	9680.15         
 Tank1           	24771.65        	41921.18        
 Tank2           	15550.86        	5184.38         
 Tank3           	50384.96        	5550.28         
 Tank4           	81173.03        	43494.58        
 Tank5           	85363.26        	27071.23        
 Tank6           	84146.86        	9063.14         
 AN1             	55424.26        	1902.70         
 WW1025          	10428.20        	35554.44        
 WW1182          	11735.28        	18368.40        
 WW1197          	12613.45        	27076.92        
 WW1291          	13857.53        	19612.47        
 WW1318          	14563.71        	28347.15        
 WW1325          	13711.17        	21734.72        
 WW1419          	14299.93        	18386.37        
 WW1475          	13114.57        	24423.11        
 WW1487          	15258.14        	15429.70        
 WW1493          	14854.50        	20179.62        
 WW1693          	15986.24        	21351.08        
 WW1709          	16308.89        	26307.12        
 WW1925          	16931.13        	15148.44        
 WW2055          	12916.35        	37749.87        
 WW2103          	16575.39        	37969.41        
 WW2432          	20380.80        	26333.65        
 WW2448          	16209.49        	8843.42         
 WW2450          	18404.91        	32041.76        
 WW2476          	18625.37        	15064.40        
 WW2486          	19948.39        	32893.84        
 WW2489          	21102.44        	31321.41        
 WW2511          	21761.06        	36956.34        
 WW2521          	22283.50        	32700.39        
 WW2530          	21541.52        	16319.33        
 WW2535          	24389.69        	26290.61        
 WW2548          	23587.26        	31630.83        
 WW2549          	23663.77        	36444.07        
 WW2571          	25503.42        	35994.17        
 WW2574          	24704.76        	6442.86         
 WW2576          	25416.34        	19697.31        
 WW2582          	25219.46        	11195.33        
 WW2599          	25306.57        	26455.24        
 WW2618          	24834.66        	15733.89        
 WW2632          	27325.18        	10918.55        
 WW2634          	25878.00        	17910.35        
 WW2659          	26784.26        	27421.59        
 WW2680          	26571.60        	29510.04        
 WW2681          	27350.93        	7451.53         
 WW2692          	27263.31        	32160.93        
 WW2695          	29261.45        	18007.36        
 WW2702          	28817.03        	34850.32        
 WW2710          	28173.51        	10162.95        
 WW2711          	28064.79        	37823.05        
 WW2712          	27395.99        	34834.09        
 WW2763          	29558.02        	14116.54        
 WW2776          	28090.26        	8580.32         
 WW2793          	32043.31        	21026.54        
 WW2817          	30689.13        	17270.69        
 WW2838          	31289.63        	9775.60         
 WW2894          	31768.46        	26166.85        
 WW2906          	33909.09        	9293.97         
 WW2971          	31531.14        	38302.62        
 WW2998          	33956.65        	42997.28        
 WW3058          	34386.54        	21154.51        
 WW3065          	34421.35        	25686.49        
 WW3086          	33404.95        	29028.44        
 WW3094          	35573.71        	33694.07        
 WW3105          	35949.63        	41955.90        
 WW3145          	36279.87        	30516.47        
 WW3177          	37372.23        	31856.24        
 WW3184          	36680.18        	21243.85        
 WW3185          	35665.43        	39078.59        
 WW3215          	36198.38        	29278.38        
 WW3219          	36111.26        	37134.17        
 WW3260          	37253.67        	25720.46        
 WW3282          	36909.50        	42737.63        
 WW3339          	37831.89        	43545.02        
 WW3563          	38357.72        	29869.54        
 WW3580          	38106.37        	35062.87        
 WW3589          	42042.34        	45360.68        
 WW3592          	39617.20        	26052.39        
 WW3594          	40584.64        	24861.93        
 WW3604          	39766.73        	35599.01        
 WW3610          	38017.39        	20186.46        
 WW3621          	40497.54        	34422.75        
 WW3629          	40384.26        	27996.23        
 WW3646          	39228.29        	20278.19        
 WW3665          	40212.81        	13161.09        
 WW3671          	41233.88        	23834.99        
 WW3677          	38995.55        	37969.68        
 WW3693          	40873.17        	28487.96        
 WW3744          	44366.02        	41974.18        
 WW3747          	43051.69        	41410.29        
 WW3750          	41908.08        	32714.75        
 WW3766          	42628.66        	29042.49        
 WW3781          	45060.96        	35846.37        
 WW3796          	44784.27        	33930.52        
 WW3823          	44554.28        	30204.31        
 WW3834          	41950.84        	21558.27        
 WW3842          	42179.74        	18363.48        
 WW3843          	43271.94        	19644.67        
 WW3887          	43850.90        	5569.40         
 WW3895          	47145.78        	13909.95        
 WW3904          	45363.90        	16452.61        
 WW3906          	45480.20        	28713.79        
 WW3913          	43576.98        	16386.83        
 WW3920          	45567.50        	30076.17        
 WW3926          	45720.59        	21908.44        
 WW3946          	45710.77        	35069.93        
 WW3959          	45148.86        	37892.28        
 WW4026          	43628.35        	26003.78        
 WW4042          	46935.28        	20124.74        
 WW4069          	44734.94        	27336.20        
 WW4114          	47813.45        	17636.59        
 WW4116          	50257.55        	9589.52         
 WW4158          	50155.24        	12367.57        
 WW4167          	51037.91        	32623.02        
 WW4179          	51274.96        	26670.91        
 WW4181          	52946.02        	28776.41        
 WW4184          	49489.19        	34204.95        
 WW4205          	49050.03        	35583.66        
 WW4209          	53385.37        	10233.86        
 WW4213          	52125.34        	32098.39        
 WW4233          	52506.23        	19221.69        
 WW4235          	52605.74        	15970.83        
 WW4260          	54260.88        	40392.30        
 WW4346          	52570.74        	32784.34        
 WW4375          	56240.95        	32106.50        
 WW4376          	52984.23        	34002.23        
 WW4433          	55659.81        	40536.56        
 WW4442          	54267.02        	18685.28        
 WW4444          	56824.87        	23113.69        
 WW4503          	58690.43        	9714.87         
 WW4505          	59971.65        	20625.54        
 WW4510          	57346.83        	34479.51        
 WW4518          	56948.02        	41786.49        
 WW4544          	57681.44        	37538.04        
 WW4546          	56987.18        	30934.39        
 WW4566          	61071.34        	19426.81        
 WW4640          	58374.25        	30574.78        
 WW4669          	61970.37        	25206.28        
 WW4708          	59961.48        	1609.98         
 WW4714          	62740.97        	23433.91        
 WW4727          	62386.62        	4306.21         
 WW4766          	62223.56        	27498.40        
 WW4767          	62381.49        	11618.64        
 WW4821          	62175.87        	18014.04        
 WW4860          	62915.04        	20131.13        
 WW4922          	65619.63        	20841.27        
 WW4948          	67169.00        	23795.58        
 WW4995          	67860.60        	44530.63        
 WW5010          	66607.35        	37682.68        
 WW5024          	68469.08        	39051.35        
 WW5042          	68428.75        	28306.39        
 WW5080          	68968.88        	45274.22        
 WW5123          	68588.63        	38395.08        
 WW5185          	70554.02        	19735.27        
 WW5192          	70079.93        	46552.19        
 WW5207          	68083.78        	31653.61        
 WW5217          	70017.84        	30040.26        
 WW5243          	69624.97        	26156.69        
 WW5278          	70241.45        	32398.53        
 WW5291          	72153.03        	19177.42        
 WW5296          	68905.75        	29675.75        
 WW5312          	70292.01        	31233.15        
 WW5316          	70974.91        	30888.74        
 WW5324          	71437.01        	25668.85        
 WW5326          	69806.31        	25156.86        
 WW5412          	72065.20        	36585.44        
 WW5450          	74593.45        	41741.87        
 WW5494          	76730.07        	31090.41        
 WW5498          	73881.41        	43538.01        
 WW5504          	75253.14        	38579.27        
 WW5516          	72810.11        	14828.91        
 WW5538          	74761.35        	18612.72        
 WW5544          	74421.36        	25791.30        
 WW5556          	75198.96        	37741.33        
 WW5557          	75339.90        	21374.46        
 WW5573          	75559.17        	48361.09        
 WW5583          	76268.65        	26595.50        
 WW5587          	78249.89        	36093.29        
 WW5607          	76572.76        	39698.47        
 WW5620          	76250.37        	27358.46        
 WW5621          	75995.24        	37715.65        
 WW5624          	77639.18        	36739.56        
 WW5643          	77664.87        	37792.71        
 WW5687          	77315.52        	40823.46        
 WW5690          	76873.90        	47188.79        
 WW5705          	76293.03        	4222.84         
 WW5708          	79026.26        	41748.44        
 WW5717          	79281.75        	44307.02        
 WW5730          	78409.78        	40309.99        
 WW5736          	79231.75        	39873.32        
 WW5762          	77761.78        	10130.02        
 WW5776          	79644.03        	42906.78        
 WW5782          	80182.15        	40643.91        
 WW5789          	79227.74        	19089.28        
 WW5790          	79642.74        	28930.84        
 WW5814          	79418.59        	12903.81        
 WW5816          	77202.51        	49248.92        
 WW5817          	78797.20        	9225.20         
 WW5820          	81265.13        	8190.57         
 WW5840          	79757.24        	38036.01        
 WW5847          	81401.77        	4112.18         
 WW5849          	78709.77        	35617.70        
 WW5851          	81338.05        	44856.51        
 WW5866          	80233.53        	37073.48        
 WW5868          	80721.57        	5530.37         
 WW5872          	81153.84        	46544.72        
 WW5886          	82904.93        	43289.63        
 WW5897          	81286.68        	42005.30        
 WW5898          	81758.89        	42849.94        
 WW5900          	82543.12        	37101.78        
 WW5902          	82753.82        	38980.92        
 WW5911          	81671.98        	6403.71         
 WW5912          	80516.08        	48452.63        
 WW5921          	82219.27        	8869.37         
 WW5924          	85084.89        	36209.79        
 WW5925          	82416.89        	13236.34        
 WW5934          	85310.27        	37548.12        
 WW5945          	83609.07        	15868.78        
 WW5946          	81413.64        	17625.13        
 WW5951          	82730.90        	21723.25        
 WW5956          	83135.10        	17615.33        
 WW5962          	86423.99        	15111.46        
 WW5968          	83552.22        	19293.01        
 WW598           	9331.08         	30618.31        
 WW5988          	84414.06        	17259.22        
 WW6375          	85189.00        	38747.94        
 WW6419          	85833.20        	39282.53        
 WW6529          	86156.27        	37913.29        
 WW6556          	86483.93        	39890.54        
 WW6602          	87999.92        	39359.84        
 C42             	36449.13        	12822.47        
 NR1             	81826.10        	27543.76        
 NR6             	58913.67        	32937.94        

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	103457.26       	62130.56        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
