[TITLE]
modena -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)

[JUNCTIONS]
;ID              	Elev        	Demand     	Pattern       
1                 59.493         0.06               ;
2                 59.625         1.45               ;
3                 58.703         5.13               ;
4                 57.246         2.76               ;
5                 56.265         0.96               ;
6                 55.955         0.78               ;
7                 55.955         1.03               ;
8                 56.087         2.12               ;
9                 56.179         1.16               ;
10                57.003         1.78               ;
11                56.5           0.44               ;
12                57.388         0.03               ;
13                58.074         0.57               ;
14                57.019         0.36               ;
15                61.257         3.3                ;
16                59.35          0.03               ;
17                59.529         2.1                ;
18                56.594         4.67               ;
19                56.761         0                  ;
20                57.715         1.53               ;
21                57.312         4.61               ;
22                57.623         1.06               ;
23                56.987         1.32               ;
24                55.205         2.74               ;
25                55.113         0.59               ;
26                54.654         0.45               ;
27                54.325         0.64               ;
28                56.145         7.11               ;
29                56.296         0.93               ;
30                56.097         0.04               ;
31                56.139         0.02               ;
32                55.8           2.93               ;
33                53.261         2.34               ;
34                53.337         1.94               ;
35                53.513         1.19               ;
36                52.7           1.41               ;
37                52.647         2.98               ;
38                52.565         2.11               ;
39                53.565         7.74               ;
40                51.595         4.29               ;
41                51.381         7.78               ;
42                52.667         3.75               ;
43                53.499         2.37               ;
44                53.571         1.42               ;
45                53.774         0.32               ;
46                54.137         1.14               ;
47                53.68          1.23               ;
48                53.706         1.37               ;
49                51.677         1.18               ;
50                53.345         1.81               ;
51                52.832         0.97               ;
52                52.778         0.55               ;
53                59.276         2.77               ;
54                57.123         0.65               ;
55                56.484         1.38               ;
56                56.416         8.28               ;
57                56.135         1.22               ;
58                56.049         3.85               ;
59                56.765         2.62               ;
60                55.484         2.78               ;
61                55.049         1.56               ;
62                55.105         1.16               ;
63                57.951         1.22               ;
64                58.442         2.93               ;
65                57.807         1.13               ;
66                58.218         1.12               ;
67                58.727         0.48               ;
68                58.953         1.37               ;
69                59.701         2.26               ;
70                60.589         1.31               ;
71                60.812         1.06               ;
72                61.064         0.38               ;
73                61.453         1.76               ;
74                61.83          0.56               ;
75                61.435         0                  ;
76                61.092         4.64               ;
77                60.743         1.03               ;
78                58.605         3.08               ;
79                56.915         1.6                ;
80                56.749         4.49               ;
81                56.813         1.25               ;
82                57.045         0.87               ;
83                55.883         0.72               ;
84                56.454         0.49               ;
85                56.161         3.92               ;
86                54.991         0.94               ;
87                55.612         3.33               ;
88                54.892         4.17               ;
89                55.586         1.44               ;
90                55.7           1.84               ;
91                55.195         2                  ;
92                55.64          2.24               ;
93                55.929         0.2                ;
94                57.639         2.27               ;
95                57.168         1.44               ;
96                57.105         2.67               ;
97                56.971         0.6                ;
98                56.997         2.76               ;
99                56.739         0.05               ;
100               54.776         2.06               ;
101               54.257         3.19               ;
102               53.66          4.69               ;
103               53.784         1.7                ;
104               53.746         0.02               ;
105               53.377         0.1                ;
106               54.85          1.11               ;
107               54.273         1.02               ;
108               54.297         0.88               ;
109               53.954         2.33               ;
110               53.92          0.31               ;
111               52.317         0.45               ;
112               54.758         2.96               ;
113               54.213         8.12               ;
114               54.924         1.76               ;
115               52.956         5.96               ;
116               50.689         0                  ;
117               50.595         6.34               ;
118               50.731         0                  ;
119               50.703         0                  ;
120               51.02          3.03               ;
121               51.032         1.85               ;
122               51.745         1.77               ;
123               52             1.48               ;
124               52.048         0                  ;
125               52.098         1.32               ;
126               53.76          2.24               ;
127               52.271         1.26               ;
128               51.86          5.39               ;
129               52.417         1                  ;
130               53.002         1.61               ;
131               53.626         4.71               ;
132               56.366         2.64               ;
133               55.694         2.11               ;
134               55.524         1.51               ;
135               55.56          0.84               ;
136               55.917         1.05               ;
137               55.367         1.16               ;
138               55.057         2.45               ;
139               54.125         1.66               ;
140               59.35          0                  ;
141               59.104         0                  ;
142               59.841         0                  ;
143               59.841         0.8                ;
144               59.449         0.33               ;
145               59.705         0.34               ;
146               57.951         1.02               ;
147               57.61          1.23               ;
148               57.951         0.09               ;
149               55.686         0.43               ;
150               55.317         1.56               ;
151               55.81          0.8                ;
152               55.812         1.38               ;
153               56.019         0.53               ;
154               58.254         0.59               ;
155               57.504         2.33               ;
156               57.536         0.03               ;
157               57.079         0.31               ;
158               56.755         8.49               ;
159               55.885         0.32               ;
160               55.768         0.21               ;
161               54.704         0.02               ;
162               55.369         1.23               ;
163               54.993         0.99               ;
164               55.927         0.55               ;
165               56.265         0.78               ;
166               52.667         0.27               ;
167               52.754         0.27               ;
168               52.884         0.07               ;
169               54.085         9.47               ;
170               56.093         2.64               ;
171               56.049         1.02               ;
172               56.041         0.88               ;
173               56.017         0.49               ;
174               51.757         0                  ;
175               51.91          1.12               ;
176               51.799         0                  ;
177               51.483         0                  ;
178               51.116         0.01               ;
179               51.096         0                  ;
180               51.194         0                  ;
181               50.392         0                  ;
182               50.547         0.01               ;
183               51.134         1.84               ;
184               51.81          0.04               ;
185               52.345         1.68               ;
186               52.826         2.37               ;
187               53.694         0.09               ;
188               53.175         1.23               ;
189               53.229         3.9                ;
190               53.343         1.17               ;
191               53.772         1.7                ;
192               53.768         2.15               ;
193               52.204         4                  ;
194               54.405         4.46               ;
195               53.389         0.05               ;
196               54.345         0.01               ;
197               55.027         4.12               ;
198               54.439         0.39               ;
199               54.534         0.15               ;
200               54.935         1.82               ;
201               54.704         3.43               ;
202               56.7           0.62               ;
203               56.203         4.17               ;
204               55.031         2.26               ;
205               56.765         1.01               ;
206               56.197         0.54               ;
207               57.879         0.77               ;
208               58.035         0.33               ;
209               56.863         1.15               ;
210               57.238         1.53               ;
211               56.658         0                  ;
212               56.49          0.3                ;
213               57.3           0.32               ;
214               60.299         0.56               ;
215               59.849         0                  ;
216               60.998         0.19               ;
217               61.16          1.42               ;
218               55.049         0.59               ;
219               53.92          1.48               ;
220               52.144         0.92               ;
221               54.167         0.33               ;
222               55.097         0.06               ;
223               51.549         0.46               ;
224               51.745         0.72               ;
225               52.066         0                  ;
226               51.944         0                  ;
227               51.657         0.2                ;
228               51.04          0.08               ;
229               51.05          1.3                ;
230               58.492         1.07               ;
231               55.684         1.03               ;
232               55.39          0.03               ;
233               54.888         1.15               ;
234               54.858         1.43               ;
235               54.995         4.86               ;
236               52.541         4.71               ;
237               54.413         1.34               ;
238               56.157         1.87               ;
239               55.305         0.82               ;
240               55.171         0.94               ;
241               52.918         0.09               ;
242               53.066         1.28               ;
243               51.91          0.43               ;
244               52.002         0.51               ;
245               52.048         0                  ;
246               52.054         0.01               ;
247               50.705         0.01               ;
248               51.332         0                  ;
249               56.296         1.75               ;
250               55.831         1.03               ;
251               56.945         1.26               ;
252               58.013         1.36               ;
253               56.65          0.14               ;
254               56.905         0                  ;
255               56.773         1.96               ;
256               51.497         2.21               ;
257               58.651         0.62               ;
258               59.543         0                  ;
259               59.581         0.5                ;
260               59.581         0.11               ;
261               60.551         0.12               ;
262               60.786         0.22               ;
263               60.954         1.28               ;
264               57.755         0.19               ;
265               55.963         0.22               ;
266               56.809         1.19               ;
267               56.211         1.69               ;
268               55.612         0.43               ;

[RESERVOIRS]
;ID              	Head        	Pattern
269               72.00                  ;
270               73.80                  ;
271               73.00                  ;
272               74.50                  ;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
  1   1  16        46.84       125.00       130.00         0.00             Open    ;
  2  16   2       267.68       100.00       130.00         0.00             Open    ;
  3   2   3       541.07       100.00       130.00         0.00             Open    ;
  4   3   4       542.29       100.00       130.00         0.00             Open    ;
  5   4   5       404.72       100.00       130.00         0.00             Open    ;
  6   5 206       151.67       100.00       130.00         0.00             Open    ;
  7 206   6       341.57       100.00       130.00         0.00             Open    ;
  8   1 140        39.91       100.00       130.00         0.00             Open    ;
  9 140 143       269.73       100.00       130.00         0.00             Open    ;
 10 143 145        45.92       100.00       130.00         0.00             Open    ;
 11 145 146       890.09       100.00       130.00         0.00             Open    ;
 12 146 148        33.79       100.00       130.00         0.00             Open    ;
 13 148  63         6.03       100.00       130.00         0.00             Open    ;
 14  63 149       367.92       125.00       130.00         0.00             Open    ;
 15 149 150        97.66       125.00       130.00         0.00             Open    ;
 16 150  60       322.19       100.00       130.00         0.00             Open    ;
 17  60  61       359.48       100.00       130.00         0.00             Open    ;
 18  61 218       199.59       100.00       130.00         0.00             Open    ;
 19   1 141        57.06       200.00       130.00         0.00             Open    ;
 20 141 142       223.41       200.00       130.00         0.00             Open    ;
 21 142 144        47.03       200.00       130.00         0.00             Open    ;
 22 144 257       782.67       200.00       130.00         0.00             Open    ;
 23 257  53       231.87       125.00       130.00         0.00             Open    ;
 24  53 251       279.84       100.00       130.00         0.00             Open    ;
 25 251  57       145.70       100.00       130.00         0.00             Open    ;
 26  57  58        81.10       100.00       130.00         0.00             Open    ;
 27  58  59       550.17       100.00       130.00         0.00             Open    ;
 28  53 230       155.63       100.00       130.00         0.00             Open    ;
 29 230 252       357.81       100.00       130.00         0.00             Open    ;
 30 252   3       267.32       100.00       130.00         0.00             Open    ;
 31   3  13       612.50       100.00       130.00         0.00             Open    ;
 32  13  12       160.50       100.00       130.00         0.00             Open    ;
 33  12  11       531.71       100.00       130.00         0.00             Open    ;
 34   1 258        41.91       200.00       130.00         0.00             Open    ;
 35 258 259        95.22       200.00       130.00         0.00             Open    ;
 36 259 260        25.13       200.00       130.00         0.00             Open    ;
 37 260 215       158.12       200.00       130.00         0.00             Open    ;
 38 215 261        95.40       200.00       130.00         0.00             Open    ;
 39 261  77        52.92       200.00       130.00         0.00             Open    ;
 40  77 262        44.92       200.00       130.00         0.00             Open    ;
 41 262 216       127.05       200.00       130.00         0.00             Open    ;
 42 216 263        56.68       200.00       130.00         0.00             Open    ;
 43 263  76       181.29       200.00       130.00         0.00             Open    ;
 44  76 217       220.90       200.00       130.00         0.00             Open    ;
 45 217  75        67.65       200.00       130.00         0.00             Open    ;
 46  75  74        36.06       200.00       130.00         0.00             Open    ;
 47  74  73       242.29       150.00       130.00         0.00             Open    ;
 48  73  72        70.45       150.00       130.00         0.00             Open    ;
 49  72  71       112.83       150.00       130.00         0.00             Open    ;
 50  71  70       105.72       150.00       130.00         0.00             Open    ;
 51  70  69       199.42       150.00       130.00         0.00             Open    ;
 52  69  68       180.64       125.00       130.00         0.00             Open    ;
 53  68  78       288.76       125.00       130.00         0.00             Open    ;
 54  78 154        69.26       100.00       130.00         0.00             Open    ;
 55 154  79       718.45       100.00       130.00         0.00             Open    ;
 56  79 155       390.78       100.00       130.00         0.00             Open    ;
 57 155 156        24.00       125.00       130.00         0.00             Open    ;
 58 156  95       504.52       125.00       130.00         0.00             Open    ;
 59  95  96        41.78       150.00       130.00         0.00             Open    ;
 60  96  97       367.93       150.00       130.00         0.00             Open    ;
 61  97 157       101.86       150.00       130.00         0.00             Open    ;
 62 157  98       125.36       150.00       130.00         0.00             Open    ;
 63  98 158       699.76       150.00       130.00         0.00             Open    ;
 64 158 136       448.05       200.00       130.00         0.00             Open    ;
 65 136 159       114.29       200.00       130.00         0.00             Open    ;
 66 159 160       197.30       200.00       130.00         0.00             Open    ;
 67 160 137       235.98       200.00       130.00         0.00             Open    ;
 68 137 135       224.87       200.00       130.00         0.00             Open    ;
 69 135 222       176.73       125.00       130.00         0.00             Open    ;
 70 222 161        76.44       100.00       130.00         0.00             Open    ;
 71 161 131       356.94       100.00       130.00         0.00             Open    ;
 72 131 242       443.79       100.00       130.00         0.00             Open    ;
 73 242 130        20.55       100.00       130.00         0.00             Open    ;
 74 130 241       113.33       100.00       130.00         0.00             Open    ;
 75 241 168        25.96       100.00       130.00         0.00             Open    ;
 76 168 167       145.04       100.00       130.00         0.00             Open    ;
 77 167 166        55.24       100.00       130.00         0.00             Open    ;
 78 166 129       208.22       100.00       130.00         0.00             Open    ;
 79 129 125       190.43       100.00       130.00         0.00             Open    ;
 80 125 246        70.98       100.00       130.00         0.00             Open    ;
 81 246 245        52.04       100.00       130.00         0.00             Open    ;
 82 245 124        34.03       100.00       130.00         0.00             Open    ;
 83 124 225        79.47       100.00       130.00         0.00             Open    ;
 84 225 226       277.99       100.00       130.00         0.00             Open    ;
 85 176 227        86.03       100.00       130.00         0.00             Open    ;
 86 227 177       296.25       100.00       130.00         0.00             Open    ;
 87 177 180       111.30       100.00       130.00         0.00             Open    ;
 88 180 178       123.37       100.00       130.00         0.00             Open    ;
 89 178 179       196.27       100.00       130.00         0.00             Open    ;
 90 179 228       198.46       100.00       130.00         0.00             Open    ;
 91 228 229        75.62       100.00       130.00         0.00             Open    ;
 92 229 121       110.14       100.00       130.00         0.00             Open    ;
 93 121 118       423.57       100.00       130.00         0.00             Open    ;
 94 118 117       116.57       100.00       130.00         0.00             Open    ;
 95 117 181       100.61       100.00       130.00         0.00             Open    ;
 96 181 182       164.84       100.00       130.00         0.00             Open    ;
 97 182 116        47.49       100.00       130.00         0.00             Open    ;
 98 116 247        87.54       100.00       130.00         0.00             Open    ;
 99  49 184       189.27       150.00       130.00         0.00             Open    ;
100 184  41       244.80       150.00       130.00         0.00             Open    ;
101  41 248       293.47       150.00       130.00         0.00             Open    ;
102 248  40       308.64       150.00       130.00         0.00             Open    ;
103  40  39       566.57       150.00       130.00         0.00             Open    ;
104 226 176        95.14       100.00       130.00         0.00             Open    ;
105 247 183       248.55       100.00       130.00         0.00             Open    ;
106 183  49       187.78       100.00       130.00         0.00             Open    ;
107  39  38       357.67       125.00       130.00         0.00             Open    ;
108  38  37       700.57       100.00       130.00         0.00             Open    ;
109  37 193       404.46       100.00       130.00         0.00             Open    ;
110 193  36       160.86       125.00       130.00         0.00             Open    ;
111  36 194       557.42       125.00       130.00         0.00             Open    ;
112 194  27       127.02       150.00       130.00         0.00             Open    ;
113  27  26        46.66       150.00       130.00         0.00             Open    ;
114  26 195       674.32       150.00       130.00         0.00             Open    ;
115 195  33        50.76       125.00       130.00         0.00             Open    ;
116  26 196       138.54       100.00       130.00         0.00             Open    ;
117 196  25       199.33       100.00       130.00         0.00             Open    ;
118  25 232       231.12       100.00       130.00         0.00             Open    ;
119 232  24       187.06       100.00       130.00         0.00             Open    ;
120  24 231       240.64       100.00       130.00         0.00             Open    ;
121 231   7       173.44       125.00       130.00         0.00             Open    ;
122   7   6        23.58       100.00       130.00         0.00             Open    ;
123   6  28       526.74       125.00       130.00         0.00             Open    ;
124  28 249       500.72       100.00       130.00         0.00             Open    ;
125 249  29        15.29       100.00       130.00         0.00             Open    ;
126   7   8       265.92       125.00       130.00         0.00             Open    ;
127   8  23       355.51       125.00       130.00         0.00             Open    ;
128  23 207       189.78       125.00       130.00         0.00             Open    ;
129 207 208        28.18       125.00       130.00         0.00             Open    ;
130 208  22       129.34       125.00       130.00         0.00             Open    ;
131  22  21       361.24       125.00       130.00         0.00             Open    ;
132  21 264       223.52       150.00       130.00         0.00             Open    ;
133  20 210       185.17       150.00       130.00         0.00             Open    ;
134 210 209       154.95       150.00       130.00         0.00             Open    ;
135 209  19        34.71       200.00       130.00         0.00             Open    ;
136 264  20        31.14       150.00       130.00         0.00             Open    ;
137  19 253        42.52       200.00       130.00         0.00             Open    ;
138 253  18       356.45       200.00       130.00         0.00             Open    ;
139  18 211       128.82       200.00       130.00         0.00             Open    ;
140 211 212       140.66       200.00       130.00         0.00             Open    ;
141 212  11       113.32       200.00       130.00         0.00             Open    ;
142  11  10       555.23       150.00       130.00         0.00             Open    ;
143  10   4       272.68       150.00       130.00         0.00             Open    ;
144  59 203       315.88       100.00       130.00         0.00             Open    ;
145 203 202       284.93       100.00       130.00         0.00             Open    ;
146 202  31        97.93       125.00       130.00         0.00             Open    ;
147 265  32       262.94       100.00       130.00         0.00             Open    ;
148  32  33       635.82       100.00       130.00         0.00             Open    ;
149  33  34       415.73       150.00       130.00         0.00             Open    ;
150  34  35       122.60       150.00       130.00         0.00             Open    ;
151 265  31        29.56       100.00       130.00         0.00             Open    ;
152  59 205        33.80       100.00       130.00         0.00             Open    ;
153 205  88       377.12       100.00       130.00         0.00             Open    ;
154  88  89       629.17       150.00       130.00         0.00             Open    ;
155  89  90       133.28       200.00       130.00         0.00             Open    ;
156  90  91       348.05       200.00       130.00         0.00             Open    ;
157  91 234       292.89       300.00       130.00         0.00             Open    ;
158 234 109       488.99       300.00       130.00         0.00             Open    ;
159 138 235       289.88       100.00       130.00         0.00             Open    ;
160 235 110       486.72       100.00       130.00         0.00             Open    ;
161 102 106       260.92       200.00       130.00         0.00             Open    ;
162 106  91       163.58       200.00       130.00         0.00             Open    ;
163  48 108       424.07       200.00       130.00         0.00             Open    ;
164 108 109       173.66       200.00       130.00         0.00             Open    ;
165 109 110        99.55       150.00       130.00         0.00             Open    ;
166 110 111       307.92       150.00       130.00         0.00             Open    ;
167  59 204       283.84       100.00       130.00         0.00             Open    ;
168 204 200       141.49       125.00       130.00         0.00             Open    ;
169 200 100        58.27       125.00       130.00         0.00             Open    ;
170 100 199        79.59       150.00       130.00         0.00             Open    ;
171 199 198        39.41       150.00       130.00         0.00             Open    ;
172 198 101       126.25       150.00       130.00         0.00             Open    ;
173  29  30        61.39       100.00       130.00         0.00             Open    ;
174  30  31        73.73       100.00       130.00         0.00             Open    ;
175  31 250        83.16       125.00       130.00         0.00             Open    ;
176 250 197       118.22       150.00       130.00         0.00             Open    ;
177 197 101       297.21       150.00       130.00         0.00             Open    ;
178 101 221        17.08       200.00       130.00         0.00             Open    ;
179 221 139        58.11       200.00       130.00         0.00             Open    ;
180 139 219       135.50       200.00       130.00         0.00             Open    ;
181 139 192       255.85       100.00       130.00         0.00             Open    ;
182 192 191        40.65       100.00       130.00         0.00             Open    ;
183 219 102       161.59       200.00       130.00         0.00             Open    ;
184 191 190       136.29       100.00       130.00         0.00             Open    ;
185 190 105        57.23       125.00       130.00         0.00             Open    ;
186 105 189       164.02       125.00       130.00         0.00             Open    ;
187 189  35       192.86       125.00       130.00         0.00             Open    ;
188 105 104       234.58       100.00       130.00         0.00             Open    ;
189 104 103       215.82       100.00       130.00         0.00             Open    ;
190 102 103       231.93       100.00       130.00         0.00             Open    ;
191  91 138       134.12       150.00       130.00         0.00             Open    ;
192 138 112       175.33       150.00       130.00         0.00             Open    ;
193 112 113       231.12       150.00       130.00         0.00             Open    ;
194 112  92       607.94       100.00       130.00         0.00             Open    ;
195 257 147       122.13       150.00       130.00         0.00             Open    ;
196 147  63        40.06       150.00       130.00         0.00             Open    ;
197  63  64       301.37       150.00       130.00         0.00             Open    ;
198  64  65       102.07       125.00       130.00         0.00             Open    ;
199  65  80      1094.73       100.00       130.00         0.00             Open    ;
200  65  66       199.73       100.00       130.00         0.00             Open    ;
201  66  67       160.59       100.00       130.00         0.00             Open    ;
202  67  68        82.49       100.00       130.00         0.00             Open    ;
203  80 266       137.42       100.00       130.00         0.00             Open    ;
204 266  84       229.41       100.00       130.00         0.00             Open    ;
205  84 267       111.38       125.00       130.00         0.00             Open    ;
206 267  85       105.08       125.00       130.00         0.00             Open    ;
207  85 173       292.34       125.00       130.00         0.00             Open    ;
208 173 172        47.39       125.00       130.00         0.00             Open    ;
209 172  92       324.07       125.00       130.00         0.00             Open    ;
210  93 268       120.76       100.00       130.00         0.00             Open    ;
211 268 114       187.57       100.00       130.00         0.00             Open    ;
212  89  92       314.62       150.00       130.00         0.00             Open    ;
213  92  93       157.18       100.00       130.00         0.00             Open    ;
214  93 238       103.32       100.00       130.00         0.00             Open    ;
215 238 133       308.21       100.00       130.00         0.00             Open    ;
216 133 239       205.05       100.00       130.00         0.00             Open    ;
217 239 134       234.72       100.00       130.00         0.00             Open    ;
218 134 162       109.11       150.00       130.00         0.00             Open    ;
219 162 163       262.04       150.00       130.00         0.00             Open    ;
220 163 240       152.57       150.00       130.00         0.00             Open    ;
221 240 135       240.23       150.00       130.00         0.00             Open    ;
222 114 113       381.95       100.00       130.00         0.00             Open    ;
223 113 115       374.77       100.00       130.00         0.00             Open    ;
224 115 236       318.59       125.00       130.00         0.00             Open    ;
225 236 111       104.73       125.00       130.00         0.00             Open    ;
226 111 220        43.25       100.00       130.00         0.00             Open    ;
227 220 122       406.87       100.00       130.00         0.00             Open    ;
228 122 123       386.74       100.00       130.00         0.00             Open    ;
229 123 175       106.49       100.00       130.00         0.00             Open    ;
230 175 174        85.64       100.00       130.00         0.00             Open    ;
231 174 223       214.06       100.00       130.00         0.00             Open    ;
232 223 224       117.61       100.00       130.00         0.00             Open    ;
233 224 124       203.24       100.00       130.00         0.00             Open    ;
234  16  17        29.27       100.00       130.00         0.00             Open    ;
235  17 214       170.94       100.00       130.00         0.00             Open    ;
236 214  15       252.74       100.00       130.00         0.00             Open    ;
237  15 213       325.90       100.00       130.00         0.00             Open    ;
238 213  14       350.99       100.00       130.00         0.00             Open    ;
239  14  12       118.26       100.00       130.00         0.00             Open    ;
240   4  54       207.60       125.00       130.00         0.00             Open    ;
241  54  55       285.73       125.00       130.00         0.00             Open    ;
242  55  56       322.72       125.00       130.00         0.00             Open    ;
243  56  57       265.11       100.00       130.00         0.00             Open    ;
244  10   9       406.85       100.00       130.00         0.00             Open    ;
245   9   8       518.87       100.00       130.00         0.00             Open    ;
246   9   5       397.02       100.00       130.00         0.00             Open    ;
247  58  60       493.32       100.00       130.00         0.00             Open    ;
248  60 151       140.28       100.00       130.00         0.00             Open    ;
249 151 152       195.40       100.00       130.00         0.00             Open    ;
250 152  83       175.12       100.00       130.00         0.00             Open    ;
251  83 153       145.50       100.00       130.00         0.00             Open    ;
252 153  84       132.26       100.00       130.00         0.00             Open    ;
253 218  62        54.37       100.00       130.00         0.00             Open    ;
254  62  87       317.19       100.00       130.00         0.00             Open    ;
255  87 171       294.19       125.00       130.00         0.00             Open    ;
256 171 170       100.68       125.00       130.00         0.00             Open    ;
257 170  92       238.22       150.00       130.00         0.00             Open    ;
258  85  87       339.22       100.00       130.00         0.00             Open    ;
259  85  94       585.54       100.00       130.00         0.00             Open    ;
260  95  94       247.16       100.00       130.00         0.00             Open    ;
261  94 254       148.81       100.00       130.00         0.00             Open    ;
262 254  99       102.14       100.00       130.00         0.00             Open    ;
263  99 255       387.72       100.00       130.00         0.00             Open    ;
264 255 132       289.01       100.00       130.00         0.00             Open    ;
265 132 133       282.41       100.00       130.00         0.00             Open    ;
266  79  82       232.85       100.00       130.00         0.00             Open    ;
267  82  81       210.57       100.00       130.00         0.00             Open    ;
268  81  80        49.94       100.00       130.00         0.00             Open    ;
269  80  83       280.35       100.00       130.00         0.00             Open    ;
270  83  62       331.04       100.00       130.00         0.00             Open    ;
271  62  86       225.62       100.00       130.00         0.00             Open    ;
272  86  88       187.69       125.00       130.00         0.00             Open    ;
273  88 233       157.87       100.00       130.00         0.00             Open    ;
274 233 201       243.89       100.00       130.00         0.00             Open    ;
275 201 100       101.29       100.00       130.00         0.00             Open    ;
276 132 165       356.71       100.00       130.00         0.00             Open    ;
277 165 164        69.68       100.00       130.00         0.00             Open    ;
278 164 134       155.34       100.00       130.00         0.00             Open    ;
279 134 126       906.52       100.00       130.00         0.00             Open    ;
280 126 127       315.00       100.00       130.00         0.00             Open    ;
281 113 169       632.68       150.00       130.00         0.00             Open    ;
282 169 126       184.15       100.00       130.00         0.00             Open    ;
283 127 244       123.24       100.00       130.00         0.00             Open    ;
284 244 243        67.54       100.00       130.00         0.00             Open    ;
285 243 128       140.38       100.00       130.00         0.00             Open    ;
286 128 129       382.62       100.00       130.00         0.00             Open    ;
287 106 237       294.04       100.00       130.00         0.00             Open    ;
288 237 107       406.02       100.00       130.00         0.00             Open    ;
289 107 108       111.83       100.00       130.00         0.00             Open    ;
290 109 188       457.93       350.00       130.00         0.00             Open    ;
291 188  51       165.68       350.00       130.00         0.00             Open    ;
292  51  52        38.63       350.00       130.00         0.00             Open    ;
293  52 256       422.28       100.00       130.00         0.00             Open    ;
294 256 120       243.49       100.00       130.00         0.00             Open    ;
295 120 118       220.11       100.00       130.00         0.00             Open    ;
296 120 119       204.87       100.00       130.00         0.00             Open    ;
297 119 117       111.09       100.00       130.00         0.00             Open    ;
298 119 116       205.38       100.00       130.00         0.00             Open    ;
299 119 118        55.48       100.00       130.00         0.00             Open    ;
300  35  47       110.86       200.00       130.00         0.00             Open    ;
301  47 187       112.89       100.00       130.00         0.00             Open    ;
302 187  44        77.84       100.00       130.00         0.00             Open    ;
303  44  43       153.46       100.00       130.00         0.00             Open    ;
304  43  42       464.02       100.00       130.00         0.00             Open    ;
305  42  41       481.27       100.00       130.00         0.00             Open    ;
306  49 185       214.32       200.00       130.00         0.00             Open    ;
307 185 186       383.55       200.00       130.00         0.00             Open    ;
308 186  52        96.32       200.00       130.00         0.00             Open    ;
309  44  45        90.52       100.00       130.00         0.00             Open    ;
310  45  46       184.64       100.00       130.00         0.00             Open    ;
311  46  50       291.38       100.00       130.00         0.00             Open    ;
312  50  51       260.28       100.00       130.00         0.00             Open    ;
313  47  48        28.45       200.00       130.00         0.00             Open    ;
330 272 136       100.00       200.00       130.00         0.00             Open    ;
331 271   1      1000.00       250.00       130.00         0.00             Open    ;
335 269  52         1.00       400.00       130.00         0.00             Open    ;
336 270 209         1.00       200.00       130.00         0.00             Open    ;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient

[REACTIONS]

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	2:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status           	Yes
 Summary        	No 
 Page		   	0 

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.0
 Viscosity          	1.0
 Trials             	40
 Accuracy           	0.001
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	Chlorine mg/L
 Diffusivity        	1.0
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	1650094.63      	4944639.00      
 2               	1650348.88      	4944585.00      
 3               	1650592.63      	4945068.00      
 4               	1650829.50      	4945554.00      
 5               	1651029.88      	4945905.50      
 6               	1651232.38      	4946354.50      
 7               	1651227.63      	4946378.00      
 8               	1650986.00      	4946490.50      
 9               	1650757.00      	4946024.50      
 10              	1650577.50      	4945659.50      
 11              	1650064.50      	4945875.00      
 12              	1649881.13      	4945376.00      
 13              	1650029.25      	4945313.50      
 14              	1649770.50      	4945419.00      
 15              	1649922.38      	4944957.00      
 16              	1650100.25      	4944685.50      
 17              	1650073.75      	4944698.00      
 18              	1649896.88      	4946121.00      
 19              	1650065.00      	4946470.50      
 20              	1649998.63      	4946733.50      
 21              	1650051.00      	4946979.00      
 22              	1650379.13      	4946826.00      
 23              	1650670.25      	4946655.00      
 24              	1651438.88      	4946731.50      
 25              	1651852.38      	4946763.00      
 26              	1652162.25      	4946635.00      
 27              	1652182.25      	4946677.00      
 28              	1651699.38      	4946109.00      
 29              	1652135.63      	4945859.50      
 30              	1652188.25      	4945828.00      
 31              	1652250.75      	4945788.50      
 32              	1652137.88      	4946048.50      
 33              	1652747.88      	4946233.50      
 34              	1653164.75      	4946233.50      
 35              	1653238.38      	4946135.50      
 36              	1652471.50      	4947147.50      
 37              	1652974.13      	4946893.00      
 38              	1653000.50      	4947593.00      
 39              	1652997.88      	4947950.00      
 40              	1653465.13      	4947628.00      
 41              	1653953.13      	4947276.50      
 42              	1653669.25      	4946887.50      
 43              	1653412.88      	4946500.50      
 44              	1653325.38      	4946374.50      
 45              	1653405.75      	4946332.50      
 46              	1653576.75      	4946261.50      
 47              	1653305.50      	4946224.00      
 48              	1653327.63      	4946206.00      
 49              	1654320.88      	4947050.50      
 50              	1653865.63      	4946305.00      
 51              	1654128.63      	4946356.50      
 52              	1654151.00      	4946388.00      
 53              	1651249.88      	4944650.00      
 54              	1651009.13      	4945449.00      
 55              	1651234.38      	4945272.50      
 56              	1651454.00      	4945036.00      
 57              	1651631.75      	4944839.00      
 58              	1651706.13      	4944872.00      
 59              	1652209.75      	4945096.00      
 60              	1651938.88      	4944437.00      
 61              	1652230.25      	4944648.50      
 62              	1652461.25      	4944548.00      
 63              	1651242.38      	4944380.50      
 64              	1651105.25      	4944112.50      
 65              	1651206.00      	4944094.00      
 66              	1651172.75      	4943897.00      
 67              	1651089.50      	4943759.50      
 68              	1651047.88      	4943688.50      
 69              	1650871.63      	4943730.00      
 70              	1650699.50      	4943831.00      
 71              	1650643.50      	4943741.50      
 72              	1650545.13      	4943797.50      
 73              	1650520.88      	4943731.00      
 74              	1650299.25      	4943830.50      
 75              	1650312.00      	4943864.00      
 76              	1650129.50      	4944033.00      
 77              	1650062.38      	4944332.50      
 78              	1651328.75      	4943618.50      
 79              	1652035.13      	4943543.00      
 80              	1652295.38      	4943960.00      
 81              	1652274.00      	4943915.00      
 82              	1652177.13      	4943728.00      
 83              	1652378.50      	4944227.50      
 84              	1652613.25      	4944096.00      
 85              	1652813.00      	4944165.50      
 86              	1652520.50      	4944765.50      
 87              	1652776.00      	4944502.50      
 88              	1652571.63      	4944946.00      
 89              	1653166.63      	4944737.00      
 90              	1653208.38      	4944863.50      
 91              	1653384.13      	4945164.00      
 92              	1653347.25      	4944479.50      
 93              	1653436.50      	4944350.00      
 94              	1652876.63      	4943584.00      
 95              	1652898.75      	4943338.00      
 96              	1652902.50      	4943296.00      
 97              	1653228.75      	4943125.00      
 98              	1653309.50      	4943022.00      
 99              	1653025.75      	4943691.50      
 100             	1652573.75      	4945380.00      
 101             	1652700.00      	4945571.00      
 102             	1653007.75      	4945362.00      
 103             	1653126.88      	4945561.50      
 104             	1653249.50      	4945739.00      
 105             	1653037.88      	4945841.50      
 106             	1653240.25      	4945242.50      
 107             	1653586.00      	4945851.50      
 108             	1653657.00      	4945938.00      
 109             	1653793.75      	4945830.50      
 110             	1653877.13      	4945776.00      
 111             	1654144.25      	4945621.50      
 112             	1653650.88      	4945006.00      
 113             	1653850.25      	4944888.50      
 114             	1653644.13      	4944567.00      
 115             	1654038.25      	4945213.00      
 116             	1654814.75      	4946886.50      
 117             	1655054.13      	4946778.50      
 118             	1654981.88      	4946686.50      
 119             	1654952.13      	4946733.50      
 120             	1654764.13      	4946651.50      
 121             	1655205.88      	4946327.00      
 122             	1654560.50      	4945469.50      
 123             	1654911.50      	4945305.00      
 124             	1655494.63      	4944952.50      
 125             	1655475.63      	4944804.50      
 126             	1654567.88      	4944497.00      
 127             	1654739.50      	4944761.00      
 128             	1655066.00      	4944789.00      
 129             	1655412.50      	4944625.00      
 130             	1655182.00      	4944156.00      
 131             	1655000.88      	4943750.00      
 132             	1653583.88      	4943834.50      
 133             	1653737.00      	4944072.00      
 134             	1654039.88      	4943759.50      
 135             	1654630.13      	4943284.00      
 136             	1654391.75      	4942756.00      
 137             	1654787.38      	4943123.00      
 138             	1653500.25      	4945096.50      
 139             	1652763.88      	4945531.50      
 140             	1650107.63      	4944676.50      
 141             	1650145.63      	4944665.00      
 142             	1650352.50      	4944579.50      
 143             	1650357.88      	4944574.50      
 144             	1650376.25      	4944620.50      
 145             	1650381.38      	4944614.00      
 146             	1651251.13      	4944414.50      
 147             	1651260.13      	4944416.50      
 148             	1651237.25      	4944384.00      
 149             	1651579.00      	4944230.50      
 150             	1651645.38      	4944302.00      
 151             	1652019.13      	4944321.50      
 152             	1652208.25      	4944271.00      
 153             	1652519.13      	4944189.50      
 154             	1651329.50      	4943687.50      
 155             	1652392.63      	4943383.50      
 156             	1652393.38      	4943359.50      
 157             	1653184.25      	4943033.00      
 158             	1654010.50      	4942993.00      
 159             	1654455.63      	4942851.00      
 160             	1654626.38      	4942950.50      
 161             	1654827.25      	4943438.00      
 162             	1654111.88      	4943677.50      
 163             	1654341.00      	4943549.50      
 164             	1653947.88      	4943634.00      
 165             	1653878.00      	4943632.00      
 166             	1655342.50      	4944429.00      
 167             	1655290.50      	4944410.00      
 168             	1655221.38      	4944282.00      
 169             	1654399.38      	4944572.00      
 170             	1653136.13      	4944368.00      
 171             	1653035.25      	4944362.50      
 172             	1653147.88      	4944201.00      
 173             	1653102.13      	4944214.00      
 174             	1655032.00      	4945217.50      
 175             	1655018.25      	4945301.50      
 176             	1655514.13      	4945400.50      
 177             	1655702.38      	4945732.00      
 178             	1655636.25      	4945947.50      
 179             	1655473.38      	4946058.00      
 180             	1655702.00      	4945843.50      
 181             	1655004.88      	4946866.00      
 182             	1654848.63      	4946920.00      
 183             	1654504.88      	4947010.00      
 184             	1654147.63      	4947127.50      
 185             	1654320.63      	4946836.00      
 186             	1654196.13      	4946476.50      
 187             	1653374.00      	4946313.50      
 188             	1654034.00      	4946220.50      
 189             	1653117.88      	4945984.50      
 190             	1652987.50      	4945869.00      
 191             	1652919.50      	4945750.50      
 192             	1652879.75      	4945759.50      
 193             	1652625.50      	4947099.50      
 194             	1652295.38      	4946618.50      
 195             	1652739.13      	4946283.50      
 196             	1652044.50      	4946708.50      
 197             	1652433.00      	4945703.00      
 198             	1652664.75      	4945450.00      
 199             	1652626.63      	4945439.50      
 200             	1652531.63      	4945339.50      
 201             	1652665.13      	4945336.00      
 202             	1652217.38      	4945696.50      
 203             	1652211.63      	4945412.00      
 204             	1652469.38      	4945212.50      
 205             	1652212.00      	4945062.50      
 206             	1651102.75      	4946039.00      
 207             	1650501.50      	4946742.50      
 208             	1650496.13      	4946770.00      
 209             	1650076.63      	4946503.50      
 210             	1649932.25      	4946560.50      
 211             	1649851.13      	4946001.00      
 212             	1649984.88      	4945956.00      
 213             	1649627.88      	4945098.00      
 214             	1650151.88      	4944850.00      
 215             	1649929.63      	4944395.00      
 216             	1650210.88      	4944252.00      
 217             	1650325.75      	4943930.50      
 218             	1652407.25      	4944555.50      
 219             	1652869.63      	4945446.50      
 220             	1654186.38      	4945631.50      
 221             	1652715.75      	4945564.50      
 222             	1654757.00      	4943407.50      
 223             	1655204.38      	4945090.00      
 224             	1655307.38      	4945032.50      
 225             	1655520.50      	4945027.50      
 226             	1655510.63      	4945305.50      
 227             	1655546.63      	4945480.00      
 228             	1655316.13      	4946179.00      
 229             	1655280.25      	4946245.50      
 230             	1651133.00      	4944753.00      
 231             	1651333.63      	4946515.00      
 232             	1651621.00      	4946776.50      
 233             	1652620.25      	4945096.50      
 234             	1653535.38      	4945415.00      
 235             	1653638.50      	4945351.50      
 236             	1654106.25      	4945524.00      
 237             	1653382.38      	4945500.00      
 238             	1653496.88      	4944266.00      
 239             	1653901.25      	4943949.00      
 240             	1654462.38      	4943456.50      
 241             	1655230.88      	4944258.00      
 242             	1655162.75      	4944163.00      
 243             	1654925.75      	4944801.00      
 244             	1654858.25      	4944795.00      
 245             	1655479.00      	4944922.50      
 246             	1655494.88      	4944873.00      
 247             	1654742.88      	4946936.50      
 248             	1653702.88      	4947431.00      
 249             	1652127.00      	4945847.00      
 250             	1652323.25      	4945747.50      
 251             	1651497.63      	4944781.50      
 252             	1650826.88      	4944939.50      
 253             	1650026.00      	4946453.50      
 254             	1653025.75      	4943589.50      
 255             	1653405.25      	4943607.00      
 256             	1654542.00      	4946550.00      
 257             	1651141.13      	4944445.00      
 258             	1650052.63      	4944638.00      
 259             	1650012.63      	4944551.50      
 260             	1649989.63      	4944541.50      
 261             	1650020.38      	4944365.00      
 262             	1650106.88      	4944325.50      
 263             	1650209.75      	4944195.50      
 264             	1650017.88      	4946758.00      
 265             	1652260.88      	4945816.50      
 266             	1652433.00      	4943954.00      
 267             	1652708.25      	4944155.00      
 268             	1653541.75      	4944409.50      
 271           	1650191.75      	4944416.50      
 272           	1654428.63      	4942467.00      
 269             	1654257.63      	4946332.50      
 270             	1650149.75      	4946528.50      

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	1649324.15      	4942192.85      	1656006.10      	4948224.15      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
